Nombre,Subestacion_i,Nodo_i,Subestacion_j,Nodo_j,V_nom[kV],Longitud [km],R[Ohm/km],R[pu],X[Ohm/km],X[pu],C[uF/km],R0[Ohm/km],X0[Ohm/km],C0[uF/km],I_nominal [kA],Carga_maxima [%],Fuera_servicio
lne_7018_7414_1,NURSERY_500 kV/NURSERY 0/NURSERY_500 kV/NURSE_1/500.000000,NURSERY 0,VICTORIA 1_500 kV/VICTORIA 1 0/VICTORIA 1_500 kV/VICTO_1/500.000000,VICTORIA 1 0,500.000000,1.000000,0.975000,0.000390,11.700000,0.004680,0.329769,0.000000,0.000000,0.000000,2.650038,100.000000,0.000000
lne_7019_7043_1,NURSERY_230 kV/NURSERY 1/NURSERY_230 kV/NURSE_1/230.000000,NURSERY 1,VICTORIA 2_230 kV/VICTORIA 2 1/VICTORIA 2_230 kV/VICTO_1/230.000000,VICTORIA 2 1,230.000000,1.000000,1.190250,0.002250,8.501030,0.016070,0.146920,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7019_7274_1,NURSERY_230 kV/NURSERY 1/NURSERY_230 kV/NURSE_1/230.000000,NURSERY 1,VICTORIA 3_230 kV/VICTORIA 3 0/VICTORIA 3_230 kV/VICTO_1/230.000000,VICTORIA 3 0,230.000000,1.000000,1.756280,0.003320,12.526720,0.023680,0.216519,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7026_7072_1,BACLIFF_115 kV/BACLIFF 0/BACLIFF_115 kV/BACLI_1/115.000000,BACLIFF 0,DICKINSON_115 kV/DICKINSON 0/DICKINSON_115 kV/DICKI_1/115.000000,DICKINSON 0,115.000000,1.000000,0.423200,0.003200,2.733608,0.020670,0.079026,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7026_7072_2,BACLIFF_115 kV/BACLIFF 0/BACLIFF_115 kV/BACLI_1/115.000000,BACLIFF 0,DICKINSON_115 kV/DICKINSON 0/DICKINSON_115 kV/DICKI_1/115.000000,DICKINSON 0,115.000000,1.000000,0.423200,0.003200,2.733608,0.020670,0.079026,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7026_7259_1,BACLIFF_115 kV/BACLIFF 0/BACLIFF_115 kV/BACLI_1/115.000000,BACLIFF 0,HOUSTON 13_115 kV/HOUSTON 13 0/HOUSTON 13_115 kV/HOUST_1/115.000000,HOUSTON 13 0,115.000000,1.000000,1.487813,0.011250,9.607962,0.072650,0.277995,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7026_7273_1,BACLIFF_115 kV/BACLIFF 0/BACLIFF_115 kV/BACLI_1/115.000000,BACLIFF 0,TEXAS CITY 2_115 kV/TEXAS CITY 2 0/TEXAS CITY 2_115 kV/TEXAS_1/115.000000,TEXAS CITY 2 0,115.000000,1.000000,0.724730,0.005480,5.051950,0.038200,0.125158,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7026_7273_2,BACLIFF_115 kV/BACLIFF 0/BACLIFF_115 kV/BACLI_1/115.000000,BACLIFF 0,TEXAS CITY 2_115 kV/TEXAS CITY 2 0/TEXAS CITY 2_115 kV/TEXAS_1/115.000000,TEXAS CITY 2 0,115.000000,1.000000,0.724730,0.005480,5.051950,0.038200,0.125158,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7027_7157_1,SPRING 1_115 kV/SPRING 1 0/SPRING 1_115 kV/SPRIN_1/115.000000,SPRING 1 0,SPRING 2_115 kV/SPRING 2 1/SPRING 2_115 kV/SPRIN_1/115.000000,SPRING 2 1,115.000000,1.000000,0.301530,0.002280,2.061778,0.015590,0.053152,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7027_7157_2,SPRING 1_115 kV/SPRING 1 0/SPRING 1_115 kV/SPRIN_1/115.000000,SPRING 1 0,SPRING 2_115 kV/SPRING 2 1/SPRING 2_115 kV/SPRIN_1/115.000000,SPRING 2 1,115.000000,1.000000,0.301530,0.002280,2.061778,0.015590,0.053152,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7027_7234_1,SPRING 1_115 kV/SPRING 1 0/SPRING 1_115 kV/SPRIN_1/115.000000,SPRING 1 0,PORTER_115 kV/PORTER 0/PORTER_115 kV/PORTE_1/115.000000,PORTER 0,115.000000,1.000000,0.569997,0.004310,2.494235,0.018860,0.057565,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7027_7245_1,SPRING 1_115 kV/SPRING 1 0/SPRING 1_115 kV/SPRIN_1/115.000000,SPRING 1 0,HOUSTON 54_115 kV/HOUSTON 54 0/HOUSTON 54_115 kV/HOUST_1/115.000000,HOUSTON 54 0,115.000000,1.000000,1.288115,0.009740,5.632527,0.042590,0.130172,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7027_7431_1,SPRING 1_115 kV/SPRING 1 0/SPRING 1_115 kV/SPRIN_1/115.000000,SPRING 1 0,CONROE 6_115 kV/CONROE 6 0/CONROE 6_115 kV/CONRO_1/115.000000,CONROE 6 0,115.000000,1.000000,1.983750,0.015000,8.843557,0.066870,0.196762,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7028_7147_1,HOUSTON 72_115 kV/HOUSTON 72 0/HOUSTON 72_115 kV/HOUST_1/115.000000,HOUSTON 72 0,HOUSTON 78_115 kV/HOUSTON 78 0/HOUSTON 78_115 kV/HOUST_1/115.000000,HOUSTON 78 0,115.000000,1.000000,0.145475,0.001100,1.015680,0.007680,0.025272,0.000000,0.000000,0.000000,1.506131,100.000000,0.000000
lne_7028_7147_2,HOUSTON 72_115 kV/HOUSTON 72 0/HOUSTON 72_115 kV/HOUST_1/115.000000,HOUSTON 72 0,HOUSTON 78_115 kV/HOUSTON 78 0/HOUSTON 78_115 kV/HOUST_1/115.000000,HOUSTON 78 0,115.000000,1.000000,0.145475,0.001100,1.015680,0.007680,0.025272,0.000000,0.000000,0.000000,1.506131,100.000000,0.000000
lne_7028_7220_1,HOUSTON 72_115 kV/HOUSTON 72 0/HOUSTON 72_115 kV/HOUST_1/115.000000,HOUSTON 72 0,HOUSTON 84_115 kV/HOUSTON 84 0/HOUSTON 84_115 kV/HOUST_1/115.000000,HOUSTON 84 0,115.000000,1.000000,0.503873,0.003810,3.027202,0.022890,0.062378,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7028_7240_1,HOUSTON 72_115 kV/HOUSTON 72 0/HOUSTON 72_115 kV/HOUST_1/115.000000,HOUSTON 72 0,HOUSTON 63_115 kV/HOUSTON 63 0/HOUSTON 63_115 kV/HOUST_1/115.000000,HOUSTON 63 0,115.000000,1.000000,0.849045,0.006420,2.073680,0.015680,0.041118,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7028_7330_1,HOUSTON 72_115 kV/HOUSTON 72 0/HOUSTON 72_115 kV/HOUST_1/115.000000,HOUSTON 72 0,HOUSTON 60_115 kV/HOUSTON 60 0/HOUSTON 60_115 kV/HOUST_1/115.000000,HOUSTON 60 0,115.000000,1.000000,1.564517,0.011830,3.757223,0.028410,0.077221,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7029_7274_1,PORT LAVACA_230 kV/PORT LAVACA 0/PORT LAVACA_230 kV/PORT _1/230.000000,PORT LAVACA 0,VICTORIA 3_230 kV/VICTORIA 3 0/VICTORIA 3_230 kV/VICTO_1/230.000000,VICTORIA 3 0,230.000000,1.000000,2.634420,0.004980,18.811239,0.035560,0.325029,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7029_7407_1,PORT LAVACA_230 kV/PORT LAVACA 0/PORT LAVACA_230 kV/PORT _1/230.000000,PORT LAVACA 0,POINT COMFORT 1_230 kV/POINT COMFORT 1 1/POINT COMFORT 1_230 kV/POINT_1/230.000000,POINT COMFORT 1 1,230.000000,1.000000,1.978460,0.003740,14.119010,0.026690,0.243997,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7029_7415_1,PORT LAVACA_230 kV/PORT LAVACA 0/PORT LAVACA_230 kV/PORT _1/230.000000,PORT LAVACA 0,VICTORIA 1_230 kV/VICTORIA 1 1/VICTORIA 1_230 kV/VICTO_1/230.000000,VICTORIA 1 1,230.000000,1.000000,1.169090,0.002210,8.352910,0.015790,0.144363,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7035_7040_1,CONROE 5_230 kV/CONROE 5 0/CONROE 5_230 kV/CONRO_1/230.000000,CONROE 5 0,DAYTON_230 kV/DAYTON 0/DAYTON_230 kV/DAYTO_1/230.000000,DAYTON 0,230.000000,1.000000,3.999240,0.007560,28.576580,0.054020,0.493812,0.000000,0.000000,0.000000,1.312844,100.000000,0.000000
lne_7035_7056_1,CONROE 5_230 kV/CONROE 5 0/CONROE 5_230 kV/CONRO_1/230.000000,CONROE 5 0,SPRING 8_230 kV/SPRING 8 0/SPRING 8_230 kV/SPRIN_1/230.000000,SPRING 8 0,230.000000,1.000000,1.147930,0.002170,8.183630,0.015470,0.141454,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7035_7390_1,CONROE 5_230 kV/CONROE 5 0/CONROE 5_230 kV/CONRO_1/230.000000,CONROE 5 0,WILLIS 1_230 kV/WILLIS 1 1/WILLIS 1_230 kV/WILLI_1/230.000000,WILLIS 1 1,230.000000,1.000000,0.814660,0.001540,7.961450,0.015050,0.145215,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7035_8031_1,CONROE 5_230 kV/CONROE 5 0/CONROE 5_230 kV/CONRO_1/230.000000,CONROE 5 0,SHIRO_230 kV/SHIRO 1/SHIRO_230 kV/SHIRO_1/230.000000,SHIRO 1,230.000000,1.000000,2.782540,0.005260,27.222340,0.051460,0.496469,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7036_7128_1,CONROE 5_115 kV/CONROE 5 1/CONROE 5_115 kV/CONRO_1/115.000000,CONROE 5 1,CONROE 7_115 kV/CONROE 7 0/CONROE 7_115 kV/CONRO_1/115.000000,CONROE 7 0,115.000000,1.000000,0.661250,0.005000,2.946530,0.022280,0.065587,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7036_7431_1,CONROE 5_115 kV/CONROE 5 1/CONROE 5_115 kV/CONRO_1/115.000000,CONROE 5 1,CONROE 6_115 kV/CONROE 6 0/CONROE 6_115 kV/CONRO_1/115.000000,CONROE 6 0,115.000000,1.000000,0.592480,0.004480,4.130167,0.031230,0.102493,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7036_7431_2,CONROE 5_115 kV/CONROE 5 1/CONROE 5_115 kV/CONRO_1/115.000000,CONROE 5 1,CONROE 6_115 kV/CONROE 6 0/CONROE 6_115 kV/CONRO_1/115.000000,CONROE 6 0,115.000000,1.000000,0.592480,0.004480,4.130167,0.031230,0.102493,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7037_7047_1,SUGAR LAND 3_500 kV/SUGAR LAND 3 0/SUGAR LAND 3_500 kV/SUGAR_1/500.000000,SUGAR LAND 3 0,KATY 1_500 kV/KATY 1 0/KATY 1_500 kV/KATY _1/500.000000,KATY 1 0,500.000000,1.000000,0.600000,0.000240,7.325000,0.002930,0.206541,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_7037_7428_1,SUGAR LAND 3_500 kV/SUGAR LAND 3 0/SUGAR LAND 3_500 kV/SUGAR_1/500.000000,SUGAR LAND 3 0,FREEPORT 2_500 kV/FREEPORT 2 0/FREEPORT 2_500 kV/FREEP_1/500.000000,FREEPORT 2 0,500.000000,1.000000,1.500000,0.000600,30.799999,0.012320,0.911629,0.000000,0.000000,0.000000,3.196211,100.000000,0.000000
lne_7038_7126_1,SUGAR LAND 3_230 kV/SUGAR LAND 3 1/SUGAR LAND 3_230 kV/SUGAR_1/230.000000,SUGAR LAND 3 1,SUGAR LAND 2_230 kV/SUGAR LAND 2 1/SUGAR LAND 2_230 kV/SUGAR_1/230.000000,SUGAR LAND 2 1,230.000000,1.000000,0.470810,0.000890,4.887959,0.009240,0.157801,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7038_7126_2,SUGAR LAND 3_230 kV/SUGAR LAND 3 1/SUGAR LAND 3_230 kV/SUGAR_1/230.000000,SUGAR LAND 3 1,SUGAR LAND 2_230 kV/SUGAR LAND 2 1/SUGAR LAND 2_230 kV/SUGAR_1/230.000000,SUGAR LAND 2 1,230.000000,1.000000,0.470810,0.000890,4.887959,0.009240,0.157801,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7038_7184_1,SUGAR LAND 3_230 kV/SUGAR LAND 3 1/SUGAR LAND 3_230 kV/SUGAR_1/230.000000,SUGAR LAND 3 1,MISSOURI CITY 2_230 kV/MISSOURI CITY 2 0/MISSOURI CITY 2_230 kV/MISSO_1/230.000000,MISSOURI CITY 2 0,230.000000,1.000000,1.306630,0.002470,12.796510,0.024190,0.233317,0.000000,0.000000,0.000000,1.624112,100.000000,0.000000
lne_7038_7409_1,SUGAR LAND 3_230 kV/SUGAR LAND 3 1/SUGAR LAND 3_230 kV/SUGAR_1/230.000000,SUGAR LAND 3 1,KATY 2_230 kV/KATY 2 0/KATY 2_230 kV/KATY _1/230.000000,KATY 2 0,230.000000,1.000000,0.317400,0.000600,3.290380,0.006220,0.106354,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7038_7409_2,SUGAR LAND 3_230 kV/SUGAR LAND 3 1/SUGAR LAND 3_230 kV/SUGAR_1/230.000000,SUGAR LAND 3 1,KATY 2_230 kV/KATY 2 0/KATY 2_230 kV/KATY _1/230.000000,KATY 2 0,230.000000,1.000000,0.317400,0.000600,3.290380,0.006220,0.106354,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7039_7101_1,SUGAR LAND 3_115 kV/SUGAR LAND 3 2/SUGAR LAND 3_115 kV/SUGAR_1/115.000000,SUGAR LAND 3 2,HOUSTON 88_115 kV/HOUSTON 88 0/HOUSTON 88_115 kV/HOUST_1/115.000000,HOUSTON 88 0,115.000000,1.000000,0.376913,0.002850,2.629130,0.019880,0.065186,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7039_7101_2,SUGAR LAND 3_115 kV/SUGAR LAND 3 2/SUGAR LAND 3_115 kV/SUGAR_1/115.000000,SUGAR LAND 3 2,HOUSTON 88_115 kV/HOUSTON 88 0/HOUSTON 88_115 kV/HOUST_1/115.000000,HOUSTON 88 0,115.000000,1.000000,0.376913,0.002850,2.629130,0.019880,0.065186,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7039_7101_3,SUGAR LAND 3_115 kV/SUGAR LAND 3 2/SUGAR LAND 3_115 kV/SUGAR_1/115.000000,SUGAR LAND 3 2,HOUSTON 88_115 kV/HOUSTON 88 0/HOUSTON 88_115 kV/HOUST_1/115.000000,HOUSTON 88 0,115.000000,1.000000,0.376913,0.002850,2.629130,0.019880,0.065186,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7039_7397_1,SUGAR LAND 3_115 kV/SUGAR LAND 3 2/SUGAR LAND 3_115 kV/SUGAR_1/115.000000,SUGAR LAND 3 2,ROSENBERG_115 kV/ROSENBERG 0/ROSENBERG_115 kV/ROSEN_1/115.000000,ROSENBERG 0,115.000000,1.000000,3.840540,0.029040,9.227082,0.069770,0.189943,0.000000,0.000000,0.000000,1.204905,100.000000,0.000000
lne_7040_7077_1,DAYTON_230 kV/DAYTON 0/DAYTON_230 kV/DAYTO_1/230.000000,DAYTON 0,BAYTOWN 2_230 kV/BAYTOWN 2 1/BAYTOWN 2_230 kV/BAYTO_1/230.000000,BAYTOWN 2 1,230.000000,1.000000,1.100320,0.002080,11.421110,0.021590,0.368904,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7040_7077_2,DAYTON_230 kV/DAYTON 0/DAYTON_230 kV/DAYTO_1/230.000000,DAYTON 0,BAYTOWN 2_230 kV/BAYTOWN 2 1/BAYTOWN 2_230 kV/BAYTO_1/230.000000,BAYTOWN 2 1,230.000000,1.000000,1.100320,0.002080,11.421110,0.021590,0.368904,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7041_7238_1,DAYTON_115 kV/DAYTON 1/DAYTON_115 kV/DAYTO_1/115.000000,DAYTON 1,LIBERTY_115 kV/LIBERTY 0/LIBERTY_115 kV/LIBER_1/115.000000,LIBERTY 0,115.000000,1.000000,1.815792,0.013730,8.095022,0.061210,0.180115,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7041_7394_1,DAYTON_115 kV/DAYTON 1/DAYTON_115 kV/DAYTO_1/115.000000,DAYTON 1,HUFFMAN_115 kV/HUFFMAN 0/HUFFMAN_115 kV/HUFFM_1/115.000000,HUFFMAN 0,115.000000,1.000000,1.026260,0.007760,7.013217,0.053030,0.180917,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7041_7394_2,DAYTON_115 kV/DAYTON 1/DAYTON_115 kV/DAYTO_1/115.000000,DAYTON 1,HUFFMAN_115 kV/HUFFMAN 0/HUFFMAN_115 kV/HUFFM_1/115.000000,HUFFMAN 0,115.000000,1.000000,1.026260,0.007760,7.013217,0.053030,0.180917,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7042_7058_1,VICTORIA 2_500 kV/VICTORIA 2 0/VICTORIA 2_500 kV/VICTO_1/500.000000,VICTORIA 2 0,POINT COMFORT 2_500 kV/POINT COMFORT 2 0/POINT COMFORT 2_500 kV/POINT_1/500.000000,POINT COMFORT 2 0,500.000000,1.000000,1.500000,0.000600,18.275000,0.007310,0.515429,0.000000,0.000000,0.000000,2.650038,100.000000,0.000000
lne_7044_7416_1,VICTORIA 2_115 kV/VICTORIA 2 2/VICTORIA 2_115 kV/VICTO_1/115.000000,VICTORIA 2 2,VICTORIA 1_115 kV/VICTORIA 1 2/VICTORIA 1_115 kV/VICTO_1/115.000000,VICTORIA 1 2,115.000000,1.000000,2.610615,0.019740,6.379740,0.048240,0.126762,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7047_7199_1,KATY 1_500 kV/KATY 1 0/KATY 1_500 kV/KATY _1/500.000000,KATY 1 0,CYPRESS 1_500 kV/CYPRESS 1 0/CYPRESS 1_500 kV/CYPRE_1/500.000000,CYPRESS 1 0,500.000000,1.000000,0.600000,0.000240,7.350000,0.002940,0.207273,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_7048_7228_1,KATY 1_230 kV/KATY 1 1/KATY 1_230 kV/KATY _1/230.000000,KATY 1 1,HOUSTON 90_230 kV/HOUSTON 90 1/HOUSTON 90_230 kV/HOUST_1/230.000000,HOUSTON 90 1,230.000000,1.000000,0.359720,0.000680,3.517850,0.006650,0.064133,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7048_7342_1,KATY 1_230 kV/KATY 1 1/KATY 1_230 kV/KATY _1/230.000000,KATY 1 1,KATY 3_230 kV/KATY 3 1/KATY 3_230 kV/KATY _1/230.000000,KATY 3 1,230.000000,1.000000,0.708860,0.001340,6.924610,0.013090,0.126311,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7049_7089_1,KATY 1_115 kV/KATY 1 2/KATY 1_115 kV/KATY _1/115.000000,KATY 1 2,HOUSTON 82_115 kV/HOUSTON 82 0/HOUSTON 82_115 kV/HOUST_1/115.000000,HOUSTON 82 0,115.000000,1.000000,0.887398,0.006710,6.185333,0.046770,0.153238,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7049_7315_1,KATY 1_115 kV/KATY 1 2/KATY 1_115 kV/KATY _1/115.000000,KATY 1 2,KATY 4_115 kV/KATY 4 0/KATY 4_115 kV/KATY _1/115.000000,KATY 4 0,115.000000,1.000000,0.576610,0.004360,4.019077,0.030390,0.099685,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7049_7315_2,KATY 1_115 kV/KATY 1 2/KATY 1_115 kV/KATY _1/115.000000,KATY 1 2,KATY 4_115 kV/KATY 4 0/KATY 4_115 kV/KATY _1/115.000000,KATY 4 0,115.000000,1.000000,0.576610,0.004360,4.019077,0.030390,0.099685,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7049_7315_3,KATY 1_115 kV/KATY 1 2/KATY 1_115 kV/KATY _1/115.000000,KATY 1 2,KATY 4_115 kV/KATY 4 0/KATY 4_115 kV/KATY _1/115.000000,KATY 4 0,115.000000,1.000000,0.576610,0.004360,4.019077,0.030390,0.099685,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7050_7090_1,MAGNOLIA 2_115 kV/MAGNOLIA 2 0/MAGNOLIA 2_115 kV/MAGNO_1/115.000000,MAGNOLIA 2 0,PINEHURST_115 kV/PINEHURST 0/PINEHURST_115 kV/PINEH_1/115.000000,PINEHURST 0,115.000000,1.000000,0.464197,0.003510,3.000752,0.022690,0.086848,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7050_7090_2,MAGNOLIA 2_115 kV/MAGNOLIA 2 0/MAGNOLIA 2_115 kV/MAGNO_1/115.000000,MAGNOLIA 2 0,PINEHURST_115 kV/PINEHURST 0/PINEHURST_115 kV/PINEH_1/115.000000,PINEHURST 0,115.000000,1.000000,0.464197,0.003510,3.000752,0.022690,0.086848,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7050_7251_1,MAGNOLIA 2_115 kV/MAGNOLIA 2 0/MAGNOLIA 2_115 kV/MAGNO_1/115.000000,MAGNOLIA 2 0,HOCKLEY_115 kV/HOCKLEY 0/HOCKLEY_115 kV/HOCKL_1/115.000000,HOCKLEY 0,115.000000,1.000000,1.445493,0.010930,6.322872,0.047810,0.146017,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7051_7086_1,HOUSTON 29_115 kV/HOUSTON 29 0/HOUSTON 29_115 kV/HOUST_1/115.000000,HOUSTON 29 0,HOUSTON 16_115 kV/HOUSTON 16 0/HOUSTON 16_115 kV/HOUST_1/115.000000,HOUSTON 16 0,115.000000,1.000000,1.405818,0.010630,6.149625,0.046500,0.142006,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7051_7181_1,HOUSTON 29_115 kV/HOUSTON 29 0/HOUSTON 29_115 kV/HOUST_1/115.000000,HOUSTON 29 0,HOUSTON 58_115 kV/HOUSTON 58 0/HOUSTON 58_115 kV/HOUST_1/115.000000,HOUSTON 58 0,115.000000,1.000000,0.834498,0.006310,4.767612,0.036050,0.108711,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7051_7276_1,HOUSTON 29_115 kV/HOUSTON 29 0/HOUSTON 29_115 kV/HOUST_1/115.000000,HOUSTON 29 0,HOUSTON 36_115 kV/HOUSTON 36 0/HOUSTON 36_115 kV/HOUST_1/115.000000,HOUSTON 36 0,115.000000,1.000000,0.506518,0.003830,2.216510,0.016760,0.051146,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7051_7365_1,HOUSTON 29_115 kV/HOUSTON 29 0/HOUSTON 29_115 kV/HOUST_1/115.000000,HOUSTON 29 0,HOUSTON 20_115 kV/HOUSTON 20 0/HOUSTON 20_115 kV/HOUST_1/115.000000,HOUSTON 20 0,115.000000,1.000000,0.240695,0.001820,1.643867,0.012430,0.042321,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7051_7365_2,HOUSTON 29_115 kV/HOUSTON 29 0/HOUSTON 29_115 kV/HOUST_1/115.000000,HOUSTON 29 0,HOUSTON 20_115 kV/HOUSTON 20 0/HOUSTON 20_115 kV/HOUST_1/115.000000,HOUSTON 20 0,115.000000,1.000000,0.240695,0.001820,1.643867,0.012430,0.042321,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7052_7053_1,MISSOURI CITY 1_115 kV/MISSOURI CITY 1 0/MISSOURI CITY 1_115 kV/MISSO_1/115.000000,MISSOURI CITY 1 0,RICHMOND 1_115 kV/RICHMOND 1 0/RICHMOND 1_115 kV/RICHM_1/115.000000,RICHMOND 1 0,115.000000,1.000000,1.241828,0.009390,8.481193,0.064130,0.218826,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7052_7053_2,MISSOURI CITY 1_115 kV/MISSOURI CITY 1 0/MISSOURI CITY 1_115 kV/MISSO_1/115.000000,MISSOURI CITY 1 0,RICHMOND 1_115 kV/RICHMOND 1 0/RICHMOND 1_115 kV/RICHM_1/115.000000,RICHMOND 1 0,115.000000,1.000000,1.241828,0.009390,8.481193,0.064130,0.218826,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7052_7053_3,MISSOURI CITY 1_115 kV/MISSOURI CITY 1 0/MISSOURI CITY 1_115 kV/MISSO_1/115.000000,MISSOURI CITY 1 0,RICHMOND 1_115 kV/RICHMOND 1 0/RICHMOND 1_115 kV/RICHM_1/115.000000,RICHMOND 1 0,115.000000,1.000000,1.241828,0.009390,8.481193,0.064130,0.218826,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7052_7183_1,MISSOURI CITY 1_115 kV/MISSOURI CITY 1 0/MISSOURI CITY 1_115 kV/MISSO_1/115.000000,MISSOURI CITY 1 0,HOUSTON 77_115 kV/HOUSTON 77 0/HOUSTON 77_115 kV/HOUST_1/115.000000,HOUSTON 77 0,115.000000,1.000000,1.134705,0.008580,5.054595,0.038220,0.112321,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7052_7221_1,MISSOURI CITY 1_115 kV/MISSOURI CITY 1 0/MISSOURI CITY 1_115 kV/MISSO_1/115.000000,MISSOURI CITY 1 0,HOUSTON 83_115 kV/HOUSTON 83 0/HOUSTON 83_115 kV/HOUST_1/115.000000,HOUSTON 83 0,115.000000,1.000000,1.281502,0.009690,5.316450,0.040200,0.136791,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7052_7256_1,MISSOURI CITY 1_115 kV/MISSOURI CITY 1 0/MISSOURI CITY 1_115 kV/MISSO_1/115.000000,MISSOURI CITY 1 0,HOUSTON 59_115 kV/HOUSTON 59 0/HOUSTON 59_115 kV/HOUST_1/115.000000,HOUSTON 59 0,115.000000,1.000000,0.338560,0.002560,2.188738,0.016550,0.063381,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7052_7256_2,MISSOURI CITY 1_115 kV/MISSOURI CITY 1 0/MISSOURI CITY 1_115 kV/MISSO_1/115.000000,MISSOURI CITY 1 0,HOUSTON 59_115 kV/HOUSTON 59 0/HOUSTON 59_115 kV/HOUST_1/115.000000,HOUSTON 59 0,115.000000,1.000000,0.338560,0.002560,2.188738,0.016550,0.063381,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7053_7348_1,RICHMOND 1_115 kV/RICHMOND 1 0/RICHMOND 1_115 kV/RICHM_1/115.000000,RICHMOND 1 0,THOMPSONS_115 kV/THOMPSONS 2/THOMPSONS_115 kV/THOMP_1/115.000000,THOMPSONS 2,115.000000,1.000000,0.285660,0.002160,1.993008,0.015070,0.049341,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7053_7348_2,RICHMOND 1_115 kV/RICHMOND 1 0/RICHMOND 1_115 kV/RICHM_1/115.000000,RICHMOND 1 0,THOMPSONS_115 kV/THOMPSONS 2/THOMPSONS_115 kV/THOMP_1/115.000000,THOMPSONS 2,115.000000,1.000000,0.285660,0.002160,1.993008,0.015070,0.049341,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7053_7348_3,RICHMOND 1_115 kV/RICHMOND 1 0/RICHMOND 1_115 kV/RICHM_1/115.000000,RICHMOND 1 0,THOMPSONS_115 kV/THOMPSONS 2/THOMPSONS_115 kV/THOMP_1/115.000000,THOMPSONS 2,115.000000,1.000000,0.285660,0.002160,1.993008,0.015070,0.049341,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7054_7086_1,HOUSTON 11_115 kV/HOUSTON 11 0/HOUSTON 11_115 kV/HOUST_1/115.000000,HOUSTON 11 0,HOUSTON 16_115 kV/HOUSTON 16 0/HOUSTON 16_115 kV/HOUST_1/115.000000,HOUSTON 16 0,115.000000,1.000000,1.368788,0.010350,8.221982,0.062170,0.169284,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7054_7243_1,HOUSTON 11_115 kV/HOUSTON 11 0/HOUSTON 11_115 kV/HOUST_1/115.000000,HOUSTON 11 0,CROSBY_115 kV/CROSBY 0/CROSBY_115 kV/CROSB_1/115.000000,CROSBY 0,115.000000,1.000000,0.737955,0.005580,4.762322,0.036010,0.137794,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7054_7387_1,HOUSTON 11_115 kV/HOUSTON 11 0/HOUSTON 11_115 kV/HOUST_1/115.000000,HOUSTON 11 0,HUMBLE 1_115 kV/HUMBLE 1 0/HUMBLE 1_115 kV/HUMBL_1/115.000000,HUMBLE 1 0,115.000000,1.000000,0.748535,0.005660,4.271675,0.032300,0.097278,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7055_7124_1,HOUSTON 33_115 kV/HOUSTON 33 0/HOUSTON 33_115 kV/HOUST_1/115.000000,HOUSTON 33 0,HOUSTON 34_115 kV/HOUSTON 34 0/HOUSTON 34_115 kV/HOUST_1/115.000000,HOUSTON 34 0,115.000000,1.000000,0.472133,0.003570,3.225578,0.024390,0.083238,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7055_7124_2,HOUSTON 33_115 kV/HOUSTON 33 0/HOUSTON 33_115 kV/HOUST_1/115.000000,HOUSTON 33 0,HOUSTON 34_115 kV/HOUSTON 34 0/HOUSTON 34_115 kV/HOUST_1/115.000000,HOUSTON 34 0,115.000000,1.000000,0.472133,0.003570,3.225578,0.024390,0.083238,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7055_7188_1,HOUSTON 33_115 kV/HOUSTON 33 0/HOUSTON 33_115 kV/HOUST_1/115.000000,HOUSTON 33 0,HOUSTON 4_115 kV/HOUSTON 4 2/HOUSTON 4_115 kV/HOUST_1/115.000000,HOUSTON 4 2,115.000000,1.000000,0.185150,0.001400,1.293405,0.009780,0.032092,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7055_7188_2,HOUSTON 33_115 kV/HOUSTON 33 0/HOUSTON 33_115 kV/HOUST_1/115.000000,HOUSTON 33 0,HOUSTON 4_115 kV/HOUSTON 4 2/HOUSTON 4_115 kV/HOUST_1/115.000000,HOUSTON 4 2,115.000000,1.000000,0.185150,0.001400,1.293405,0.009780,0.032092,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7055_7188_3,HOUSTON 33_115 kV/HOUSTON 33 0/HOUSTON 33_115 kV/HOUST_1/115.000000,HOUSTON 33 0,HOUSTON 4_115 kV/HOUSTON 4 2/HOUSTON 4_115 kV/HOUST_1/115.000000,HOUSTON 4 2,115.000000,1.000000,0.185150,0.001400,1.293405,0.009780,0.032092,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7055_7188_4,HOUSTON 33_115 kV/HOUSTON 33 0/HOUSTON 33_115 kV/HOUST_1/115.000000,HOUSTON 33 0,HOUSTON 4_115 kV/HOUSTON 4 2/HOUSTON 4_115 kV/HOUST_1/115.000000,HOUSTON 4 2,115.000000,1.000000,0.185150,0.001400,1.293405,0.009780,0.032092,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7055_7250_1,HOUSTON 33_115 kV/HOUSTON 33 0/HOUSTON 33_115 kV/HOUST_1/115.000000,HOUSTON 33 0,HOUSTON 32_115 kV/HOUSTON 32 0/HOUSTON 32_115 kV/HOUST_1/115.000000,HOUSTON 32 0,115.000000,1.000000,0.193085,0.001460,1.323822,0.010010,0.034097,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7055_7250_2,HOUSTON 33_115 kV/HOUSTON 33 0/HOUSTON 33_115 kV/HOUST_1/115.000000,HOUSTON 33 0,HOUSTON 32_115 kV/HOUSTON 32 0/HOUSTON 32_115 kV/HOUST_1/115.000000,HOUSTON 32 0,115.000000,1.000000,0.193085,0.001460,1.323822,0.010010,0.034097,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7056_7156_1,SPRING 8_230 kV/SPRING 8 0/SPRING 8_230 kV/SPRIN_1/230.000000,SPRING 8 0,SPRING 2_230 kV/SPRING 2 0/SPRING 2_230 kV/SPRIN_1/230.000000,SPRING 2 0,230.000000,1.000000,1.518230,0.002870,10.828630,0.020470,0.187135,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7056_7160_1,SPRING 8_230 kV/SPRING 8 0/SPRING 8_230 kV/SPRIN_1/230.000000,SPRING 8 0,HOUSTON 5_230 kV/HOUSTON 5 1/HOUSTON 5_230 kV/HOUST_1/230.000000,HOUSTON 5 1,230.000000,1.000000,0.989230,0.001870,10.283760,0.019440,0.332099,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7056_7420_1,SPRING 8_230 kV/SPRING 8 0/SPRING 8_230 kV/SPRIN_1/230.000000,SPRING 8 0,MAGNOLIA 1_230 kV/MAGNOLIA 1 0/MAGNOLIA 1_230 kV/MAGNO_1/230.000000,MAGNOLIA 1 0,230.000000,1.000000,0.687700,0.001300,4.919700,0.009300,0.084993,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7057_7215_1,SPRING 8_115 kV/SPRING 8 1/SPRING 8_115 kV/SPRIN_1/115.000000,SPRING 8 1,SPRING 5_115 kV/SPRING 5 0/SPRING 5_115 kV/SPRIN_1/115.000000,SPRING 5 0,115.000000,1.000000,0.294917,0.002230,2.059133,0.015570,0.050946,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7057_7215_2,SPRING 8_115 kV/SPRING 8 1/SPRING 8_115 kV/SPRIN_1/115.000000,SPRING 8 1,SPRING 5_115 kV/SPRING 5 0/SPRING 5_115 kV/SPRIN_1/115.000000,SPRING 5 0,115.000000,1.000000,0.294917,0.002230,2.059133,0.015570,0.050946,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7058_7095_1,POINT COMFORT 2_500 kV/POINT COMFORT 2 0/POINT COMFORT 2_500 kV/POINT_1/500.000000,POINT COMFORT 2 0,WADSWORTH_500 kV/WADSWORTH 0/WADSWORTH_500 kV/WADSW_1/500.000000,WADSWORTH 0,500.000000,1.000000,1.600000,0.000640,19.275000,0.007710,0.543673,0.000000,0.000000,0.000000,2.650038,100.000000,0.000000
lne_7058_7406_1,POINT COMFORT 2_500 kV/POINT COMFORT 2 0/POINT COMFORT 2_500 kV/POINT_1/500.000000,POINT COMFORT 2 0,POINT COMFORT 1_500 kV/POINT COMFORT 1 0/POINT COMFORT 1_500 kV/POINT_1/500.000000,POINT COMFORT 1 0,500.000000,1.000000,0.150000,0.000060,1.825000,0.000730,0.051524,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_7059_7407_1,POINT COMFORT 2_230 kV/POINT COMFORT 2 1/POINT COMFORT 2_230 kV/POINT_1/230.000000,POINT COMFORT 2 1,POINT COMFORT 1_230 kV/POINT COMFORT 1 1/POINT COMFORT 1_230 kV/POINT_1/230.000000,POINT COMFORT 1 1,230.000000,1.000000,0.327980,0.000620,2.348760,0.004440,0.040566,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7060_7129_1,POINT COMFORT 2_115 kV/POINT COMFORT 2 2/POINT COMFORT 2_115 kV/POINT_1/115.000000,POINT COMFORT 2 2,LOLITA_115 kV/LOLITA 0/LOLITA_115 kV/LOLIT_1/115.000000,LOLITA 0,115.000000,1.000000,1.575098,0.011910,7.017185,0.053060,0.156046,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7067_7245_1,HOUSTON 28_115 kV/HOUSTON 28 0/HOUSTON 28_115 kV/HOUST_1/115.000000,HOUSTON 28 0,HOUSTON 54_115 kV/HOUSTON 54 0/HOUSTON 54_115 kV/HOUST_1/115.000000,HOUSTON 54 0,115.000000,1.000000,1.096353,0.008290,6.260715,0.047340,0.142608,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7067_7291_1,HOUSTON 28_115 kV/HOUSTON 28 0/HOUSTON 28_115 kV/HOUST_1/115.000000,HOUSTON 28 0,HUMBLE 2_115 kV/HUMBLE 2 0/HUMBLE 2_115 kV/HUMBL_1/115.000000,HUMBLE 2 0,115.000000,1.000000,0.989230,0.007480,5.652365,0.042740,0.128768,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7067_7344_1,HOUSTON 28_115 kV/HOUSTON 28 0/HOUSTON 28_115 kV/HOUST_1/115.000000,HOUSTON 28 0,HOUSTON 37_115 kV/HOUSTON 37 0/HOUSTON 37_115 kV/HOUST_1/115.000000,HOUSTON 37 0,115.000000,1.000000,1.325145,0.010020,3.238802,0.024490,0.064384,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7068_7305_1,EL CAMPO_230 kV/EL CAMPO 0/EL CAMPO_230 kV/EL CA_1/230.000000,EL CAMPO 0,WHARTON 1_230 kV/WHARTON 1 1/WHARTON 1_230 kV/WHART_1/230.000000,WHARTON 1 1,230.000000,1.000000,1.110900,0.002100,10.844500,0.020500,0.197815,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7069_7413_1,EL CAMPO_115 kV/EL CAMPO 1/EL CAMPO_115 kV/EL CA_1/115.000000,EL CAMPO 1,WHARTON 2_115 kV/WHARTON 2 0/WHARTON 2_115 kV/WHART_1/115.000000,WHARTON 2 0,115.000000,1.000000,1.735120,0.013120,7.731335,0.058460,0.171891,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7070_7100_1,HOUSTON 12_115 kV/HOUSTON 12 0/HOUSTON 12_115 kV/HOUST_1/115.000000,HOUSTON 12 0,HOUSTON 18_115 kV/HOUSTON 18 0/HOUSTON 18_115 kV/HOUST_1/115.000000,HOUSTON 18 0,115.000000,1.000000,0.821272,0.006210,5.718490,0.043240,0.141805,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7070_7257_1,HOUSTON 12_115 kV/HOUSTON 12 0/HOUSTON 12_115 kV/HOUST_1/115.000000,HOUSTON 12 0,PEARLAND 1_115 kV/PEARLAND 1 0/PEARLAND 1_115 kV/PEARL_1/115.000000,PEARLAND 1 0,115.000000,1.000000,0.818627,0.006190,4.679005,0.035380,0.106705,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7070_7317_1,HOUSTON 12_115 kV/HOUSTON 12 0/HOUSTON 12_115 kV/HOUST_1/115.000000,HOUSTON 12 0,FRIENDSWOOD_115 kV/FRIENDSWOOD 0/FRIENDSWOOD_115 kV/FRIEN_1/115.000000,FRIENDSWOOD 0,115.000000,1.000000,0.698280,0.005280,4.770257,0.036070,0.123152,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7070_7398_1,HOUSTON 12_115 kV/HOUSTON 12 0/HOUSTON 12_115 kV/HOUST_1/115.000000,HOUSTON 12 0,PASADENA 5_115 kV/PASADENA 5 0/PASADENA 5_115 kV/PASAD_1/115.000000,PASADENA 5 0,115.000000,1.000000,0.314755,0.002380,1.405818,0.010630,0.031289,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7071_7123_1,PORT O CONNOR_115 kV/PORT O CONNOR 0/PORT O CONNOR_115 kV/PORT _1/115.000000,PORT O CONNOR 0,SEADRIFT_115 kV/SEADRIFT 0/SEADRIFT_115 kV/SEADR_1/115.000000,SEADRIFT 0,115.000000,1.000000,1.573775,0.011900,3.779705,0.028580,0.077822,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7071_7408_1,PORT O CONNOR_115 kV/PORT O CONNOR 0/PORT O CONNOR_115 kV/PORT _1/115.000000,PORT O CONNOR 0,POINT COMFORT 1_115 kV/POINT COMFORT 1 2/POINT COMFORT 1_115 kV/POINT_1/115.000000,POINT COMFORT 1 2,115.000000,1.000000,4.604945,0.034820,11.255800,0.085110,0.223439,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7072_7084_1,DICKINSON_115 kV/DICKINSON 0/DICKINSON_115 kV/DICKI_1/115.000000,DICKINSON 0,LEAGUE CITY_115 kV/LEAGUE CITY 1/LEAGUE CITY_115 kV/LEAGU_1/115.000000,LEAGUE CITY 1,115.000000,1.000000,0.454940,0.003440,3.167387,0.023950,0.078424,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7072_7084_2,DICKINSON_115 kV/DICKINSON 0/DICKINSON_115 kV/DICKI_1/115.000000,DICKINSON 0,LEAGUE CITY_115 kV/LEAGUE CITY 1/LEAGUE CITY_115 kV/LEAGU_1/115.000000,LEAGUE CITY 1,115.000000,1.000000,0.454940,0.003440,3.167387,0.023950,0.078424,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7073_7171_1,GALVESTON 1_230 kV/GALVESTON 1 0/GALVESTON 1_230 kV/GALVE_1/230.000000,GALVESTON 1 0,TEXAS CITY 1_230 kV/TEXAS CITY 1 0/TEXAS CITY 1_230 kV/TEXAS_1/230.000000,TEXAS CITY 1 0,230.000000,1.000000,1.163800,0.002200,8.331750,0.015750,0.143962,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7073_7205_1,GALVESTON 1_230 kV/GALVESTON 1 0/GALVESTON 1_230 kV/GALVE_1/230.000000,GALVESTON 1 0,BAYTOWN 1_230 kV/BAYTOWN 1 1/BAYTOWN 1_230 kV/BAYTO_1/230.000000,BAYTOWN 1 1,230.000000,1.000000,2.126580,0.004020,20.784410,0.039290,0.379034,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7074_7405_1,GALVESTON 1_115 kV/GALVESTON 1 1/GALVESTON 1_115 kV/GALVE_1/115.000000,GALVESTON 1 1,GALVESTON 2_115 kV/GALVESTON 2 0/GALVESTON 2_115 kV/GALVE_1/115.000000,GALVESTON 2 0,115.000000,1.000000,0.659927,0.004990,2.733608,0.020670,0.070401,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7075_7387_1,HOUSTON 10_115 kV/HOUSTON 10 0/HOUSTON 10_115 kV/HOUST_1/115.000000,HOUSTON 10 0,HUMBLE 1_115 kV/HUMBLE 1 0/HUMBLE 1_115 kV/HUMBL_1/115.000000,HUMBLE 1 0,115.000000,1.000000,1.543357,0.011670,10.548260,0.079760,0.272178,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7075_7387_2,HOUSTON 10_115 kV/HOUSTON 10 0/HOUSTON 10_115 kV/HOUST_1/115.000000,HOUSTON 10 0,HUMBLE 1_115 kV/HUMBLE 1 0/HUMBLE 1_115 kV/HUMBL_1/115.000000,HUMBLE 1 0,115.000000,1.000000,1.543357,0.011670,10.548260,0.079760,0.272178,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7075_7398_1,HOUSTON 10_115 kV/HOUSTON 10 0/HOUSTON 10_115 kV/HOUST_1/115.000000,HOUSTON 10 0,PASADENA 5_115 kV/PASADENA 5 0/PASADENA 5_115 kV/PASAD_1/115.000000,PASADENA 5 0,115.000000,1.000000,0.782920,0.005920,5.055917,0.038230,0.146218,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7075_7398_2,HOUSTON 10_115 kV/HOUSTON 10 0/HOUSTON 10_115 kV/HOUST_1/115.000000,HOUSTON 10 0,PASADENA 5_115 kV/PASADENA 5 0/PASADENA 5_115 kV/PASAD_1/115.000000,PASADENA 5 0,115.000000,1.000000,0.782920,0.005920,5.055917,0.038230,0.146218,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7076_7204_1,BAYTOWN 2_500 kV/BAYTOWN 2 0/BAYTOWN 2_500 kV/BAYTO_1/500.000000,BAYTOWN 2 0,BAYTOWN 1_500 kV/BAYTOWN 1 0/BAYTOWN 1_500 kV/BAYTO_1/500.000000,BAYTOWN 1 0,500.000000,1.000000,0.350000,0.000140,4.300000,0.001720,0.121276,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_7076_7422_1,BAYTOWN 2_500 kV/BAYTOWN 2 0/BAYTOWN 2_500 kV/BAYTO_1/500.000000,BAYTOWN 2 0,ALVIN_500 kV/ALVIN 0/ALVIN_500 kV/ALVIN_1/500.000000,ALVIN 0,500.000000,1.000000,1.525000,0.000610,18.525000,0.007410,0.522304,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_7077_7282_1,BAYTOWN 2_230 kV/BAYTOWN 2 1/BAYTOWN 2_230 kV/BAYTO_1/230.000000,BAYTOWN 2 1,BAYTOWN 3_230 kV/BAYTOWN 3 0/BAYTOWN 3_230 kV/BAYTO_1/230.000000,BAYTOWN 3 0,230.000000,1.000000,0.661250,0.001250,4.739840,0.008960,0.081884,0.000000,0.000000,0.000000,1.312844,100.000000,0.000000
lne_7078_7206_1,BAYTOWN 2_115 kV/BAYTOWN 2 2/BAYTOWN 2_115 kV/BAYTO_1/115.000000,BAYTOWN 2 2,BAYTOWN 1_115 kV/BAYTOWN 1 2/BAYTOWN 1_115 kV/BAYTO_1/115.000000,BAYTOWN 1 2,115.000000,1.000000,1.095030,0.008280,4.882670,0.036920,0.108510,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7078_7279_1,BAYTOWN 2_115 kV/BAYTOWN 2 2/BAYTOWN 2_115 kV/BAYTO_1/115.000000,BAYTOWN 2 2,MONT BELVIEU_115 kV/MONT BELVIEU 1/MONT BELVIEU_115 kV/MONT _1/115.000000,MONT BELVIEU 1,115.000000,1.000000,0.361042,0.002730,2.463818,0.018630,0.063582,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7078_7279_2,BAYTOWN 2_115 kV/BAYTOWN 2 2/BAYTOWN 2_115 kV/BAYTO_1/115.000000,BAYTOWN 2 2,MONT BELVIEU_115 kV/MONT BELVIEU 1/MONT BELVIEU_115 kV/MONT _1/115.000000,MONT BELVIEU 1,115.000000,1.000000,0.361042,0.002730,2.463818,0.018630,0.063582,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7083_7105_1,LEAGUE CITY_230 kV/LEAGUE CITY 0/LEAGUE CITY_230 kV/LEAGU_1/230.000000,LEAGUE CITY 0,DEER PARK_230 kV/DEER PARK 1/DEER PARK_230 kV/DEER _1/230.000000,DEER PARK 1,230.000000,1.000000,1.232570,0.002330,12.061200,0.022800,0.219929,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7083_7171_1,LEAGUE CITY_230 kV/LEAGUE CITY 0/LEAGUE CITY_230 kV/LEAGU_1/230.000000,LEAGUE CITY 0,TEXAS CITY 1_230 kV/TEXAS CITY 1 0/TEXAS CITY 1_230 kV/TEXAS_1/230.000000,TEXAS CITY 1 0,230.000000,1.000000,1.020970,0.001930,9.971650,0.018850,0.181920,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7083_7184_1,LEAGUE CITY_230 kV/LEAGUE CITY 0/LEAGUE CITY_230 kV/LEAGU_1/230.000000,LEAGUE CITY 0,MISSOURI CITY 2_230 kV/MISSOURI CITY 2 0/MISSOURI CITY 2_230 kV/MISSO_1/230.000000,MISSOURI CITY 2 0,230.000000,1.000000,3.205740,0.006060,22.884541,0.043260,0.395480,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7083_7264_1,LEAGUE CITY_230 kV/LEAGUE CITY 0/LEAGUE CITY_230 kV/LEAGU_1/230.000000,LEAGUE CITY 0,PASADENA 3_230 kV/PASADENA 3 1/PASADENA 3_230 kV/PASAD_1/230.000000,PASADENA 3 1,230.000000,1.000000,0.687700,0.001300,6.728880,0.012720,0.122751,0.000000,0.000000,0.000000,1.624112,100.000000,0.000000
lne_7083_7423_1,LEAGUE CITY_230 kV/LEAGUE CITY 0/LEAGUE CITY_230 kV/LEAGU_1/230.000000,LEAGUE CITY 0,ALVIN_230 kV/ALVIN 1/ALVIN_230 kV/ALVIN_1/230.000000,ALVIN 1,230.000000,1.000000,0.915170,0.001730,6.533150,0.012350,0.112923,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7085_7244_1,LIVERPOOL_115 kV/LIVERPOOL 0/LIVERPOOL_115 kV/LIVER_1/115.000000,LIVERPOOL 0,MANVEL_115 kV/MANVEL 0/MANVEL_115 kV/MANVE_1/115.000000,MANVEL 0,115.000000,1.000000,1.397882,0.010570,9.742857,0.073670,0.241490,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7085_7244_2,LIVERPOOL_115 kV/LIVERPOOL 0/LIVERPOOL_115 kV/LIVER_1/115.000000,LIVERPOOL 0,MANVEL_115 kV/MANVEL 0/MANVEL_115 kV/MANVE_1/115.000000,MANVEL 0,115.000000,1.000000,1.397882,0.010570,9.742857,0.073670,0.241490,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7085_7412_1,LIVERPOOL_115 kV/LIVERPOOL 0/LIVERPOOL_115 kV/LIVER_1/115.000000,LIVERPOOL 0,DANBURY_115 kV/DANBURY 0/DANBURY_115 kV/DANBU_1/115.000000,DANBURY 0,115.000000,1.000000,0.403363,0.003050,2.810313,0.021250,0.069599,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7085_7412_2,LIVERPOOL_115 kV/LIVERPOOL 0/LIVERPOOL_115 kV/LIVER_1/115.000000,LIVERPOOL 0,DANBURY_115 kV/DANBURY 0/DANBURY_115 kV/DANBU_1/115.000000,DANBURY 0,115.000000,1.000000,0.403363,0.003050,2.810313,0.021250,0.069599,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7086_7222_1,HOUSTON 16_115 kV/HOUSTON 16 0/HOUSTON 16_115 kV/HOUST_1/115.000000,HOUSTON 16 0,HOUSTON 24_115 kV/HOUSTON 24 0/HOUSTON 24_115 kV/HOUST_1/115.000000,HOUSTON 24 0,115.000000,1.000000,0.726053,0.005490,3.013978,0.022790,0.077622,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7086_7419_1,HOUSTON 16_115 kV/HOUSTON 16 0/HOUSTON 16_115 kV/HOUST_1/115.000000,HOUSTON 16 0,LA PORTE_115 kV/LA PORTE 0/LA PORTE_115 kV/LA PO_1/115.000000,LA PORTE 0,115.000000,1.000000,1.326467,0.010030,8.569800,0.064800,0.247909,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7086_7419_2,HOUSTON 16_115 kV/HOUSTON 16 0/HOUSTON 16_115 kV/HOUST_1/115.000000,HOUSTON 16 0,LA PORTE_115 kV/LA PORTE 0/LA PORTE_115 kV/LA PO_1/115.000000,LA PORTE 0,115.000000,1.000000,1.326467,0.010030,8.569800,0.064800,0.247909,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7087_7127_1,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,SUGAR LAND 2_115 kV/SUGAR LAND 2 2/SUGAR LAND 2_115 kV/SUGAR_1/115.000000,SUGAR LAND 2 2,115.000000,1.000000,0.398073,0.003010,2.572262,0.019450,0.074413,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7087_7127_2,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,SUGAR LAND 2_115 kV/SUGAR LAND 2 2/SUGAR LAND 2_115 kV/SUGAR_1/115.000000,SUGAR LAND 2 2,115.000000,1.000000,0.398073,0.003010,2.572262,0.019450,0.074413,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7087_7127_3,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,SUGAR LAND 2_115 kV/SUGAR LAND 2 2/SUGAR LAND 2_115 kV/SUGAR_1/115.000000,SUGAR LAND 2 2,115.000000,1.000000,0.398073,0.003010,2.572262,0.019450,0.074413,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7087_7127_4,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,SUGAR LAND 2_115 kV/SUGAR LAND 2 2/SUGAR LAND 2_115 kV/SUGAR_1/115.000000,SUGAR LAND 2 2,115.000000,1.000000,0.398073,0.003010,2.572262,0.019450,0.074413,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7087_7127_5,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,SUGAR LAND 2_115 kV/SUGAR LAND 2 2/SUGAR LAND 2_115 kV/SUGAR_1/115.000000,SUGAR LAND 2 2,115.000000,1.000000,0.398073,0.003010,2.572262,0.019450,0.074413,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7087_7127_6,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,SUGAR LAND 2_115 kV/SUGAR LAND 2 2/SUGAR LAND 2_115 kV/SUGAR_1/115.000000,SUGAR LAND 2 2,115.000000,1.000000,0.398073,0.003010,2.572262,0.019450,0.074413,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7087_7127_7,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,SUGAR LAND 2_115 kV/SUGAR LAND 2 2/SUGAR LAND 2_115 kV/SUGAR_1/115.000000,SUGAR LAND 2 2,115.000000,1.000000,0.398073,0.003010,2.572262,0.019450,0.074413,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7087_7127_8,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,SUGAR LAND 2_115 kV/SUGAR LAND 2 2/SUGAR LAND 2_115 kV/SUGAR_1/115.000000,SUGAR LAND 2 2,115.000000,1.000000,0.398073,0.003010,2.572262,0.019450,0.074413,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7087_7127_9,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,SUGAR LAND 2_115 kV/SUGAR LAND 2 2/SUGAR LAND 2_115 kV/SUGAR_1/115.000000,SUGAR LAND 2 2,115.000000,1.000000,0.398073,0.003010,2.572262,0.019450,0.074413,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7087_7221_1,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,HOUSTON 83_115 kV/HOUSTON 83 0/HOUSTON 83_115 kV/HOUST_1/115.000000,HOUSTON 83 0,115.000000,1.000000,0.544870,0.004120,3.798220,0.028720,0.094069,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7087_7221_2,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,HOUSTON 83_115 kV/HOUSTON 83 0/HOUSTON 83_115 kV/HOUST_1/115.000000,HOUSTON 83 0,115.000000,1.000000,0.544870,0.004120,3.798220,0.028720,0.094069,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7087_7221_3,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,HOUSTON 83_115 kV/HOUSTON 83 0/HOUSTON 83_115 kV/HOUST_1/115.000000,HOUSTON 83 0,115.000000,1.000000,0.544870,0.004120,3.798220,0.028720,0.094069,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7087_7336_1,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,STAFFORD_115 kV/STAFFORD 0/STAFFORD_115 kV/STAFF_1/115.000000,STAFFORD 0,115.000000,1.000000,0.220858,0.001670,1.511618,0.011430,0.038911,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7087_7336_2,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,STAFFORD_115 kV/STAFFORD 0/STAFFORD_115 kV/STAFF_1/115.000000,STAFFORD 0,115.000000,1.000000,0.220858,0.001670,1.511618,0.011430,0.038911,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7087_7336_3,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,STAFFORD_115 kV/STAFFORD 0/STAFFORD_115 kV/STAFF_1/115.000000,STAFFORD 0,115.000000,1.000000,0.220858,0.001670,1.511618,0.011430,0.038911,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7087_7336_4,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,STAFFORD_115 kV/STAFFORD 0/STAFFORD_115 kV/STAFF_1/115.000000,STAFFORD 0,115.000000,1.000000,0.220858,0.001670,1.511618,0.011430,0.038911,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7087_7336_5,SUGAR LAND 1_115 kV/SUGAR LAND 1 0/SUGAR LAND 1_115 kV/SUGAR_1/115.000000,SUGAR LAND 1 0,STAFFORD_115 kV/STAFFORD 0/STAFFORD_115 kV/STAFF_1/115.000000,STAFFORD 0,115.000000,1.000000,0.220858,0.001670,1.511618,0.011430,0.038911,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7088_7116_1,RICHMOND 2_115 kV/RICHMOND 2 0/RICHMOND 2_115 kV/RICHM_1/115.000000,RICHMOND 2 0,WALLIS_115 kV/WALLIS 0/WALLIS_115 kV/WALLI_1/115.000000,WALLIS 0,115.000000,1.000000,2.504815,0.018940,11.160580,0.084390,0.248310,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7088_7147_1,RICHMOND 2_115 kV/RICHMOND 2 0/RICHMOND 2_115 kV/RICHM_1/115.000000,RICHMOND 2 0,HOUSTON 78_115 kV/HOUSTON 78 0/HOUSTON 78_115 kV/HOUST_1/115.000000,HOUSTON 78 0,115.000000,1.000000,2.383145,0.018020,9.885687,0.074750,0.254327,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7088_7237_1,RICHMOND 2_115 kV/RICHMOND 2 0/RICHMOND 2_115 kV/RICHM_1/115.000000,RICHMOND 2 0,FULSHEAR_115 kV/FULSHEAR 0/FULSHEAR_115 kV/FULSH_1/115.000000,FULSHEAR 0,115.000000,1.000000,1.651803,0.012490,7.228786,0.054660,0.166877,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7089_7388_1,HOUSTON 82_115 kV/HOUSTON 82 0/HOUSTON 82_115 kV/HOUST_1/115.000000,HOUSTON 82 0,HOUSTON 68_115 kV/HOUSTON 68 0/HOUSTON 68_115 kV/HOUST_1/115.000000,HOUSTON 68 0,115.000000,1.000000,0.897977,0.006790,3.726805,0.028180,0.095874,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7089_7427_1,HOUSTON 82_115 kV/HOUSTON 82 0/HOUSTON 82_115 kV/HOUST_1/115.000000,HOUSTON 82 0,HOUSTON 87_115 kV/HOUSTON 87 0/HOUSTON 87_115 kV/HOUST_1/115.000000,HOUSTON 87 0,115.000000,1.000000,0.753825,0.005700,3.295670,0.024920,0.076218,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7090_7421_1,PINEHURST_115 kV/PINEHURST 0/PINEHURST_115 kV/PINEH_1/115.000000,PINEHURST 0,MAGNOLIA 1_115 kV/MAGNOLIA 1 1/MAGNOLIA 1_115 kV/MAGNO_1/115.000000,MAGNOLIA 1 1,115.000000,1.000000,0.398073,0.003010,2.717737,0.020550,0.070201,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7090_7421_2,PINEHURST_115 kV/PINEHURST 0/PINEHURST_115 kV/PINEH_1/115.000000,PINEHURST 0,MAGNOLIA 1_115 kV/MAGNOLIA 1 1/MAGNOLIA 1_115 kV/MAGNO_1/115.000000,MAGNOLIA 1 1,115.000000,1.000000,0.398073,0.003010,2.717737,0.020550,0.070201,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7091_7226_1,PEARLAND 2_115 kV/PEARLAND 2 0/PEARLAND 2_115 kV/PEARL_1/115.000000,PEARLAND 2 0,HOUSTON 35_115 kV/HOUSTON 35 0/HOUSTON 35_115 kV/HOUST_1/115.000000,HOUSTON 35 0,115.000000,1.000000,0.965425,0.007300,5.800485,0.043860,0.119341,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7091_7259_1,PEARLAND 2_115 kV/PEARLAND 2 0/PEARLAND 2_115 kV/PEARL_1/115.000000,PEARLAND 2 0,HOUSTON 13_115 kV/HOUSTON 13 0/HOUSTON 13_115 kV/HOUST_1/115.000000,HOUSTON 13 0,115.000000,1.000000,0.776308,0.005870,5.410348,0.040910,0.134184,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7091_7259_2,PEARLAND 2_115 kV/PEARLAND 2 0/PEARLAND 2_115 kV/PEARL_1/115.000000,PEARLAND 2 0,HOUSTON 13_115 kV/HOUSTON 13 0/HOUSTON 13_115 kV/HOUST_1/115.000000,HOUSTON 13 0,115.000000,1.000000,0.776308,0.005870,5.410348,0.040910,0.134184,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7091_7418_1,PEARLAND 2_115 kV/PEARLAND 2 0/PEARLAND 2_115 kV/PEARL_1/115.000000,PEARLAND 2 0,HOUSTON 65_115 kV/HOUSTON 65 0/HOUSTON 65_115 kV/HOUST_1/115.000000,HOUSTON 65 0,115.000000,1.000000,2.983560,0.022560,7.167951,0.054200,0.147622,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7092_7216_1,HOUSTON 47_115 kV/HOUSTON 47 0/HOUSTON 47_115 kV/HOUST_1/115.000000,HOUSTON 47 0,HOUSTON 46_115 kV/HOUSTON 46 0/HOUSTON 46_115 kV/HOUST_1/115.000000,HOUSTON 46 0,115.000000,1.000000,0.786888,0.005950,1.922915,0.014540,0.038109,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7092_7250_1,HOUSTON 47_115 kV/HOUSTON 47 0/HOUSTON 47_115 kV/HOUST_1/115.000000,HOUSTON 47 0,HOUSTON 32_115 kV/HOUSTON 32 0/HOUSTON 32_115 kV/HOUST_1/115.000000,HOUSTON 32 0,115.000000,1.000000,0.577932,0.004370,2.397692,0.018130,0.061777,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7092_7258_1,HOUSTON 47_115 kV/HOUSTON 47 0/HOUSTON 47_115 kV/HOUST_1/115.000000,HOUSTON 47 0,HOUSTON 56_115 kV/HOUSTON 56 0/HOUSTON 56_115 kV/HOUST_1/115.000000,HOUSTON 56 0,115.000000,1.000000,0.296240,0.002240,1.296050,0.009800,0.029885,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7092_7330_1,HOUSTON 47_115 kV/HOUSTON 47 0/HOUSTON 47_115 kV/HOUST_1/115.000000,HOUSTON 47 0,HOUSTON 60_115 kV/HOUSTON 60 0/HOUSTON 60_115 kV/HOUST_1/115.000000,HOUSTON 60 0,115.000000,1.000000,0.547515,0.004140,2.441335,0.018460,0.054355,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7092_7384_1,HOUSTON 47_115 kV/HOUSTON 47 0/HOUSTON 47_115 kV/HOUST_1/115.000000,HOUSTON 47 0,HOUSTON 44_115 kV/HOUSTON 44 0/HOUSTON 44_115 kV/HOUST_1/115.000000,HOUSTON 44 0,115.000000,1.000000,0.470810,0.003560,2.692610,0.020360,0.061375,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7093_7221_1,HOUSTON 79_115 kV/HOUSTON 79 0/HOUSTON 79_115 kV/HOUST_1/115.000000,HOUSTON 79 0,HOUSTON 83_115 kV/HOUSTON 83 0/HOUSTON 83_115 kV/HOUST_1/115.000000,HOUSTON 83 0,115.000000,1.000000,0.313433,0.002370,2.023425,0.015300,0.058567,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7093_7221_2,HOUSTON 79_115 kV/HOUSTON 79 0/HOUSTON 79_115 kV/HOUST_1/115.000000,HOUSTON 79 0,HOUSTON 83_115 kV/HOUSTON 83 0/HOUSTON 83_115 kV/HOUST_1/115.000000,HOUSTON 83 0,115.000000,1.000000,0.313433,0.002370,2.023425,0.015300,0.058567,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7093_7225_1,HOUSTON 79_115 kV/HOUSTON 79 0/HOUSTON 79_115 kV/HOUST_1/115.000000,HOUSTON 79 0,HOUSTON 81_115 kV/HOUSTON 81 0/HOUSTON 81_115 kV/HOUST_1/115.000000,HOUSTON 81 0,115.000000,1.000000,1.309275,0.009900,5.727747,0.043310,0.132378,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7093_7241_1,HOUSTON 79_115 kV/HOUSTON 79 0/HOUSTON 79_115 kV/HOUST_1/115.000000,HOUSTON 79 0,HOUSTON 70_115 kV/HOUSTON 70 0/HOUSTON 70_115 kV/HOUST_1/115.000000,HOUSTON 70 0,115.000000,1.000000,1.098998,0.008310,2.684675,0.020300,0.053353,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7093_7258_1,HOUSTON 79_115 kV/HOUSTON 79 0/HOUSTON 79_115 kV/HOUST_1/115.000000,HOUSTON 79 0,HOUSTON 56_115 kV/HOUSTON 56 0/HOUSTON 56_115 kV/HOUST_1/115.000000,HOUSTON 56 0,115.000000,1.000000,2.101453,0.015890,5.049305,0.038180,0.103897,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7094_7276_1,HOUSTON 49_115 kV/HOUSTON 49 0/HOUSTON 49_115 kV/HOUST_1/115.000000,HOUSTON 49 0,HOUSTON 36_115 kV/HOUSTON 36 0/HOUSTON 36_115 kV/HOUST_1/115.000000,HOUSTON 36 0,115.000000,1.000000,0.450972,0.003410,1.870015,0.014140,0.048138,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7094_7388_1,HOUSTON 49_115 kV/HOUSTON 49 0/HOUSTON 49_115 kV/HOUST_1/115.000000,HOUSTON 49 0,HOUSTON 68_115 kV/HOUSTON 68 0/HOUSTON 68_115 kV/HOUST_1/115.000000,HOUSTON 68 0,115.000000,1.000000,1.360852,0.010290,3.267898,0.024710,0.067192,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7095_7304_1,WADSWORTH_500 kV/WADSWORTH 0/WADSWORTH_500 kV/WADSW_1/500.000000,WADSWORTH 0,WHARTON 1_500 kV/WHARTON 1 0/WHARTON 1_500 kV/WHART_1/500.000000,WHARTON 1 0,500.000000,1.000000,1.775000,0.000710,21.375000,0.008550,0.602539,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_7096_7261_1,WADSWORTH_230 kV/WADSWORTH 1/WADSWORTH_230 kV/WADSW_1/230.000000,WADSWORTH 1,BAY CITY_230 kV/BAY CITY 0/BAY CITY_230 kV/BAY C_1/230.000000,BAY CITY 0,230.000000,1.000000,1.428300,0.002700,10.199120,0.019280,0.176254,0.000000,0.000000,0.000000,1.312844,100.000000,0.000000
lne_7097_7153_1,WADSWORTH_115 kV/WADSWORTH 2/WADSWORTH_115 kV/WADSW_1/115.000000,WADSWORTH 2,PALACIOS_115 kV/PALACIOS 0/PALACIOS_115 kV/PALAC_1/115.000000,PALACIOS 0,115.000000,1.000000,4.507080,0.034080,11.017750,0.083310,0.218826,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7100_7103_1,HOUSTON 18_115 kV/HOUSTON 18 0/HOUSTON 18_115 kV/HOUST_1/115.000000,HOUSTON 18 0,HOUSTON 22_115 kV/HOUSTON 22 0/HOUSTON 22_115 kV/HOUST_1/115.000000,HOUSTON 22 0,115.000000,1.000000,0.263178,0.001990,1.830340,0.013840,0.045330,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7100_7103_2,HOUSTON 18_115 kV/HOUSTON 18 0/HOUSTON 18_115 kV/HOUST_1/115.000000,HOUSTON 18 0,HOUSTON 22_115 kV/HOUSTON 22 0/HOUSTON 22_115 kV/HOUST_1/115.000000,HOUSTON 22 0,115.000000,1.000000,0.263178,0.001990,1.830340,0.013840,0.045330,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7100_7144_1,HOUSTON 18_115 kV/HOUSTON 18 0/HOUSTON 18_115 kV/HOUST_1/115.000000,HOUSTON 18 0,HOUSTON 14_115 kV/HOUSTON 14 0/HOUSTON 14_115 kV/HOUST_1/115.000000,HOUSTON 14 0,115.000000,1.000000,0.230115,0.001740,1.602870,0.012120,0.039714,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7100_7144_2,HOUSTON 18_115 kV/HOUSTON 18 0/HOUSTON 18_115 kV/HOUST_1/115.000000,HOUSTON 18 0,HOUSTON 14_115 kV/HOUSTON 14 0/HOUSTON 14_115 kV/HOUST_1/115.000000,HOUSTON 14 0,115.000000,1.000000,0.230115,0.001740,1.602870,0.012120,0.039714,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7100_7144_3,HOUSTON 18_115 kV/HOUSTON 18 0/HOUSTON 18_115 kV/HOUST_1/115.000000,HOUSTON 18 0,HOUSTON 14_115 kV/HOUSTON 14 0/HOUSTON 14_115 kV/HOUST_1/115.000000,HOUSTON 14 0,115.000000,1.000000,0.230115,0.001740,1.602870,0.012120,0.039714,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7100_7144_4,HOUSTON 18_115 kV/HOUSTON 18 0/HOUSTON 18_115 kV/HOUST_1/115.000000,HOUSTON 18 0,HOUSTON 14_115 kV/HOUSTON 14 0/HOUSTON 14_115 kV/HOUST_1/115.000000,HOUSTON 14 0,115.000000,1.000000,0.230115,0.001740,1.602870,0.012120,0.039714,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7100_7222_1,HOUSTON 18_115 kV/HOUSTON 18 0/HOUSTON 18_115 kV/HOUST_1/115.000000,HOUSTON 18 0,HOUSTON 24_115 kV/HOUSTON 24 0/HOUSTON 24_115 kV/HOUST_1/115.000000,HOUSTON 24 0,115.000000,1.000000,0.257888,0.001950,1.760247,0.013310,0.045330,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7100_7222_2,HOUSTON 18_115 kV/HOUSTON 18 0/HOUSTON 18_115 kV/HOUST_1/115.000000,HOUSTON 18 0,HOUSTON 24_115 kV/HOUSTON 24 0/HOUSTON 24_115 kV/HOUST_1/115.000000,HOUSTON 24 0,115.000000,1.000000,0.257888,0.001950,1.760247,0.013310,0.045330,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7101_7183_1,HOUSTON 88_115 kV/HOUSTON 88 0/HOUSTON 88_115 kV/HOUST_1/115.000000,HOUSTON 88 0,HOUSTON 77_115 kV/HOUSTON 77 0/HOUSTON 77_115 kV/HOUST_1/115.000000,HOUSTON 77 0,115.000000,1.000000,1.106932,0.008370,4.931602,0.037290,0.109714,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7101_7386_1,HOUSTON 88_115 kV/HOUSTON 88 0/HOUSTON 88_115 kV/HOUST_1/115.000000,HOUSTON 88 0,HOUSTON 71_115 kV/HOUSTON 71 0/HOUSTON 71_115 kV/HOUST_1/115.000000,HOUSTON 71 0,115.000000,1.000000,1.285470,0.009720,5.625915,0.042540,0.129972,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7102_7177_1,TOMBALL 1_115 kV/TOMBALL 1 0/TOMBALL 1_115 kV/TOMBA_1/115.000000,TOMBALL 1 0,SPRING 7_115 kV/SPRING 7 2/SPRING 7_115 kV/SPRIN_1/115.000000,SPRING 7 2,115.000000,1.000000,0.489325,0.003700,3.160775,0.023900,0.091461,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7102_7177_2,TOMBALL 1_115 kV/TOMBALL 1 0/TOMBALL 1_115 kV/TOMBA_1/115.000000,TOMBALL 1 0,SPRING 7_115 kV/SPRING 7 2/SPRING 7_115 kV/SPRIN_1/115.000000,SPRING 7 2,115.000000,1.000000,0.489325,0.003700,3.160775,0.023900,0.091461,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7102_7290_1,TOMBALL 1_115 kV/TOMBALL 1 0/TOMBALL 1_115 kV/TOMBA_1/115.000000,TOMBALL 1 0,SPRING 6_115 kV/SPRING 6 0/SPRING 6_115 kV/SPRIN_1/115.000000,SPRING 6 0,115.000000,1.000000,0.728697,0.005510,3.021913,0.022850,0.077822,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7103_7255_1,HOUSTON 22_115 kV/HOUSTON 22 0/HOUSTON 22_115 kV/HOUST_1/115.000000,HOUSTON 22 0,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,115.000000,1.000000,0.790855,0.005980,3.457015,0.026140,0.079828,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7103_7381_1,HOUSTON 22_115 kV/HOUSTON 22 0/HOUSTON 22_115 kV/HOUST_1/115.000000,HOUSTON 22 0,HOUSTON 15_115 kV/HOUSTON 15 0/HOUSTON 15_115 kV/HOUST_1/115.000000,HOUSTON 15 0,115.000000,1.000000,2.525975,0.019100,6.174752,0.046690,0.122550,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7104_7130_1,DEER PARK_500 kV/DEER PARK 0/DEER PARK_500 kV/DEER _1/500.000000,DEER PARK 0,LAPORTE_500 kV/LAPORTE 0/LAPORTE_500 kV/LAPOR_1/500.000000,LAPORTE 0,500.000000,1.000000,0.125000,0.000050,2.550000,0.001020,0.075248,0.000000,0.000000,0.000000,3.196211,100.000000,0.000000
lne_7105_7187_1,DEER PARK_230 kV/DEER PARK 1/DEER PARK_230 kV/DEER _1/230.000000,DEER PARK 1,HOUSTON 4_230 kV/HOUSTON 4 1/HOUSTON 4_230 kV/HOUST_1/230.000000,HOUSTON 4 1,230.000000,1.000000,1.285470,0.002430,12.553170,0.023730,0.228954,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7105_7205_1,DEER PARK_230 kV/DEER PARK 1/DEER PARK_230 kV/DEER _1/230.000000,DEER PARK 1,BAYTOWN 1_230 kV/BAYTOWN 1 1/BAYTOWN 1_230 kV/BAYTO_1/230.000000,BAYTOWN 1 1,230.000000,1.000000,1.068580,0.002020,10.468910,0.019790,0.190896,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7105_7332_1,DEER PARK_230 kV/DEER PARK 1/DEER PARK_230 kV/DEER _1/230.000000,DEER PARK 1,PASADENA 1_230 kV/PASADENA 1 1/PASADENA 1_230 kV/PASAD_1/230.000000,PASADENA 1 1,230.000000,1.000000,0.391460,0.000740,3.835250,0.007250,0.069950,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7116_7340_1,WALLIS_115 kV/WALLIS 0/WALLIS_115 kV/WALLI_1/115.000000,WALLIS 0,SEALY_115 kV/SEALY 0/SEALY_115 kV/SEALY_1/115.000000,SEALY 0,115.000000,1.000000,1.863403,0.014090,8.146601,0.061600,0.188138,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7116_7364_1,WALLIS_115 kV/WALLIS 0/WALLIS_115 kV/WALLI_1/115.000000,WALLIS 0,EAST BERNARD_115 kV/EAST BERNARD 0/EAST BERNARD_115 kV/EAST _1/115.000000,EAST BERNARD 0,115.000000,1.000000,3.831282,0.028970,9.203279,0.069590,0.189341,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7117_7242_1,HOUSTON 67_115 kV/HOUSTON 67 0/HOUSTON 67_115 kV/HOUST_1/115.000000,HOUSTON 67 0,HOUSTON 55_115 kV/HOUSTON 55 0/HOUSTON 55_115 kV/HOUST_1/115.000000,HOUSTON 55 0,115.000000,1.000000,0.283015,0.002140,1.973170,0.014920,0.048940,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7117_7242_2,HOUSTON 67_115 kV/HOUSTON 67 0/HOUSTON 67_115 kV/HOUST_1/115.000000,HOUSTON 67 0,HOUSTON 55_115 kV/HOUSTON 55 0/HOUSTON 55_115 kV/HOUST_1/115.000000,HOUSTON 55 0,115.000000,1.000000,0.283015,0.002140,1.973170,0.014920,0.048940,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7117_7292_1,HOUSTON 67_115 kV/HOUSTON 67 0/HOUSTON 67_115 kV/HOUST_1/115.000000,HOUSTON 67 0,HOUSTON 69_115 kV/HOUSTON 69 0/HOUSTON 69_115 kV/HOUST_1/115.000000,HOUSTON 69 0,115.000000,1.000000,0.275080,0.002080,1.883240,0.014240,0.048539,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7117_7292_2,HOUSTON 67_115 kV/HOUSTON 67 0/HOUSTON 67_115 kV/HOUST_1/115.000000,HOUSTON 67 0,HOUSTON 69_115 kV/HOUSTON 69 0/HOUSTON 69_115 kV/HOUST_1/115.000000,HOUSTON 69 0,115.000000,1.000000,0.275080,0.002080,1.883240,0.014240,0.048539,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7117_7395_1,HOUSTON 67_115 kV/HOUSTON 67 0/HOUSTON 67_115 kV/HOUST_1/115.000000,HOUSTON 67 0,HOUSTON 53_115 kV/HOUSTON 53 0/HOUSTON 53_115 kV/HOUST_1/115.000000,HOUSTON 53 0,115.000000,1.000000,0.534290,0.004040,3.651423,0.027610,0.094269,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7117_7395_2,HOUSTON 67_115 kV/HOUSTON 67 0/HOUSTON 67_115 kV/HOUST_1/115.000000,HOUSTON 67 0,HOUSTON 53_115 kV/HOUSTON 53 0/HOUSTON 53_115 kV/HOUST_1/115.000000,HOUSTON 53 0,115.000000,1.000000,0.534290,0.004040,3.651423,0.027610,0.094269,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7118_7177_1,SPRING 4_115 kV/SPRING 4 0/SPRING 4_115 kV/SPRIN_1/115.000000,SPRING 4 0,SPRING 7_115 kV/SPRING 7 2/SPRING 7_115 kV/SPRIN_1/115.000000,SPRING 7 2,115.000000,1.000000,0.359720,0.002720,2.454560,0.018560,0.063381,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7118_7177_2,SPRING 4_115 kV/SPRING 4 0/SPRING 4_115 kV/SPRIN_1/115.000000,SPRING 4 0,SPRING 7_115 kV/SPRING 7 2/SPRING 7_115 kV/SPRIN_1/115.000000,SPRING 7 2,115.000000,1.000000,0.359720,0.002720,2.454560,0.018560,0.063381,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7118_7404_1,SPRING 4_115 kV/SPRING 4 0/SPRING 4_115 kV/SPRIN_1/115.000000,SPRING 4 0,HOUSTON 57_115 kV/HOUSTON 57 0/HOUSTON 57_115 kV/HOUST_1/115.000000,HOUSTON 57 0,115.000000,1.000000,0.727375,0.005500,4.971278,0.037590,0.128367,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7119_7144_1,SOUTH HOUSTON_115 kV/SOUTH HOUSTON 0/SOUTH HOUSTON_115 kV/SOUTH_1/115.000000,SOUTH HOUSTON 0,HOUSTON 14_115 kV/HOUSTON 14 0/HOUSTON 14_115 kV/HOUST_1/115.000000,HOUSTON 14 0,115.000000,1.000000,0.232760,0.001760,1.625353,0.012290,0.040315,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7119_7144_2,SOUTH HOUSTON_115 kV/SOUTH HOUSTON 0/SOUTH HOUSTON_115 kV/SOUTH_1/115.000000,SOUTH HOUSTON 0,HOUSTON 14_115 kV/HOUSTON 14 0/HOUSTON 14_115 kV/HOUST_1/115.000000,HOUSTON 14 0,115.000000,1.000000,0.232760,0.001760,1.625353,0.012290,0.040315,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7119_7259_1,SOUTH HOUSTON_115 kV/SOUTH HOUSTON 0/SOUTH HOUSTON_115 kV/SOUTH_1/115.000000,SOUTH HOUSTON 0,HOUSTON 13_115 kV/HOUSTON 13 0/HOUSTON 13_115 kV/HOUST_1/115.000000,HOUSTON 13 0,115.000000,1.000000,1.576420,0.011920,3.788962,0.028650,0.078023,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7119_7318_1,SOUTH HOUSTON_115 kV/SOUTH HOUSTON 0/SOUTH HOUSTON_115 kV/SOUTH_1/115.000000,SOUTH HOUSTON 0,HOUSTON 17_115 kV/HOUSTON 17 0/HOUSTON 17_115 kV/HOUST_1/115.000000,HOUSTON 17 0,115.000000,1.000000,0.584545,0.004420,2.606647,0.019710,0.057966,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7120_7248_1,HOUSTON 3_115 kV/HOUSTON 3 0/HOUSTON 3_115 kV/HOUST_1/115.000000,HOUSTON 3 0,HOUSTON 74_115 kV/HOUSTON 74 0/HOUSTON 74_115 kV/HOUST_1/115.000000,HOUSTON 74 0,115.000000,1.000000,0.853012,0.006450,4.876058,0.036870,0.111118,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7120_7396_1,HOUSTON 3_115 kV/HOUSTON 3 0/HOUSTON 3_115 kV/HOUST_1/115.000000,HOUSTON 3 0,HOUSTON 91_115 kV/HOUSTON 91 0/HOUSTON 91_115 kV/HOUST_1/115.000000,HOUSTON 91 0,115.000000,1.000000,0.382203,0.002890,2.666160,0.020160,0.066189,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7120_7396_2,HOUSTON 3_115 kV/HOUSTON 3 0/HOUSTON 3_115 kV/HOUST_1/115.000000,HOUSTON 3 0,HOUSTON 91_115 kV/HOUSTON 91 0/HOUSTON 91_115 kV/HOUST_1/115.000000,HOUSTON 91 0,115.000000,1.000000,0.382203,0.002890,2.666160,0.020160,0.066189,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7120_7427_1,HOUSTON 3_115 kV/HOUSTON 3 0/HOUSTON 3_115 kV/HOUST_1/115.000000,HOUSTON 3 0,HOUSTON 87_115 kV/HOUSTON 87 0/HOUSTON 87_115 kV/HOUST_1/115.000000,HOUSTON 87 0,115.000000,1.000000,0.210277,0.001590,1.354240,0.010240,0.039112,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7120_7427_2,HOUSTON 3_115 kV/HOUSTON 3 0/HOUSTON 3_115 kV/HOUST_1/115.000000,HOUSTON 3 0,HOUSTON 87_115 kV/HOUSTON 87 0/HOUSTON 87_115 kV/HOUST_1/115.000000,HOUSTON 87 0,115.000000,1.000000,0.210277,0.001590,1.354240,0.010240,0.039112,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7123_7153_1,SEADRIFT_115 kV/SEADRIFT 0/SEADRIFT_115 kV/SEADR_1/115.000000,SEADRIFT 0,PALACIOS_115 kV/PALACIOS 0/PALACIOS_115 kV/PALAC_1/115.000000,PALACIOS 0,115.000000,1.000000,8.278851,0.062600,20.236891,0.153020,0.401949,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7124_7180_1,HOUSTON 34_115 kV/HOUSTON 34 0/HOUSTON 34_115 kV/HOUST_1/115.000000,HOUSTON 34 0,HOUSTON 48_115 kV/HOUSTON 48 0/HOUSTON 48_115 kV/HOUST_1/115.000000,HOUSTON 48 0,115.000000,1.000000,0.912525,0.006900,2.231057,0.016870,0.044327,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7125_7331_1,SUGAR LAND 2_500 kV/SUGAR LAND 2 0/SUGAR LAND 2_500 kV/SUGAR_1/500.000000,SUGAR LAND 2 0,PASADENA 1_500 kV/PASADENA 1 0/PASADENA 1_500 kV/PASAD_1/500.000000,PASADENA 1 0,500.000000,1.000000,1.425000,0.000570,17.400000,0.006960,0.490823,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_7125_7346_1,SUGAR LAND 2_500 kV/SUGAR LAND 2 0/SUGAR LAND 2_500 kV/SUGAR_1/500.000000,SUGAR LAND 2 0,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,500.000000,1.000000,0.150000,0.000060,3.200000,0.001280,0.117488,0.000000,0.000000,0.000000,5.025257,100.000000,0.000000
lne_7126_7305_1,SUGAR LAND 2_230 kV/SUGAR LAND 2 1/SUGAR LAND 2_230 kV/SUGAR_1/230.000000,SUGAR LAND 2 1,WHARTON 1_230 kV/WHARTON 1 1/WHARTON 1_230 kV/WHART_1/230.000000,WHARTON 1 1,230.000000,1.000000,3.655390,0.006910,26.100861,0.049340,0.451039,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7126_7332_1,SUGAR LAND 2_230 kV/SUGAR LAND 2 1/SUGAR LAND 2_230 kV/SUGAR_1/230.000000,SUGAR LAND 2 1,PASADENA 1_230 kV/PASADENA 1 1/PASADENA 1_230 kV/PASAD_1/230.000000,PASADENA 1 1,230.000000,1.000000,3.131680,0.005920,22.366119,0.042280,0.386505,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7126_7423_1,SUGAR LAND 2_230 kV/SUGAR LAND 2 1/SUGAR LAND 2_230 kV/SUGAR_1/230.000000,SUGAR LAND 2 1,ALVIN_230 kV/ALVIN 1/ALVIN_230 kV/ALVIN_1/230.000000,ALVIN 1,230.000000,1.000000,3.237480,0.006120,23.143749,0.043750,0.399943,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7128_7391_1,CONROE 7_115 kV/CONROE 7 0/CONROE 7_115 kV/CONRO_1/115.000000,CONROE 7 0,WILLIS 1_115 kV/WILLIS 1 2/WILLIS 1_115 kV/WILLI_1/115.000000,WILLIS 1 2,115.000000,1.000000,0.749857,0.005670,5.120720,0.038720,0.132178,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7129_7277_1,LOLITA_115 kV/LOLITA 0/LOLITA_115 kV/LOLIT_1/115.000000,LOLITA 0,GANADO_115 kV/GANADO 0/GANADO_115 kV/GANAD_1/115.000000,GANADO 0,115.000000,1.000000,1.613450,0.012200,9.691280,0.073280,0.199370,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7129_7303_1,LOLITA_115 kV/LOLITA 0/LOLITA_115 kV/LOLIT_1/115.000000,LOLITA 0,BLESSING_115 kV/BLESSING 0/BLESSING_115 kV/BLESS_1/115.000000,BLESSING 0,115.000000,1.000000,3.168710,0.023960,7.610988,0.057550,0.156648,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7130_7263_1,LAPORTE_500 kV/LAPORTE 0/LAPORTE_500 kV/LAPOR_1/500.000000,LAPORTE 0,PASADENA 3_500 kV/PASADENA 3 0/PASADENA 3_500 kV/PASAD_1/500.000000,PASADENA 3 0,500.000000,1.000000,0.375000,0.000150,4.550000,0.001820,0.128279,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_7131_7160_1,LAPORTE_230 kV/LAPORTE 1/LAPORTE_230 kV/LAPOR_1/230.000000,LAPORTE 1,HOUSTON 5_230 kV/HOUSTON 5 1/HOUSTON 5_230 kV/HOUST_1/230.000000,HOUSTON 5 1,230.000000,1.000000,2.560360,0.004840,25.026991,0.047310,0.456455,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7131_7278_1,LAPORTE_230 kV/LAPORTE 1/LAPORTE_230 kV/LAPOR_1/230.000000,LAPORTE 1,MONT BELVIEU_230 kV/MONT BELVIEU 0/MONT BELVIEU_230 kV/MONT _1/230.000000,MONT BELVIEU 0,230.000000,1.000000,1.216700,0.002300,8.696760,0.016440,0.150280,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7131_7401_1,LAPORTE_230 kV/LAPORTE 1/LAPORTE_230 kV/LAPOR_1/230.000000,LAPORTE 1,HOUSTON 6_230 kV/HOUSTON 6 1/HOUSTON 6_230 kV/HOUST_1/230.000000,HOUSTON 6 1,230.000000,1.000000,1.311920,0.002480,9.368589,0.017710,0.161863,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7132_7283_1,LAPORTE_115 kV/LAPORTE 2/LAPORTE_115 kV/LAPOR_1/115.000000,LAPORTE 2,BAYTOWN 3_115 kV/BAYTOWN 3 1/BAYTOWN 3_115 kV/BAYTO_1/115.000000,BAYTOWN 3 1,115.000000,1.000000,0.404685,0.003060,2.618550,0.019800,0.075817,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7132_7419_1,LAPORTE_115 kV/LAPORTE 2/LAPORTE_115 kV/LAPOR_1/115.000000,LAPORTE 2,LA PORTE_115 kV/LA PORTE 0/LA PORTE_115 kV/LA PO_1/115.000000,LA PORTE 0,115.000000,1.000000,0.240695,0.001820,1.647835,0.012460,0.042522,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7132_7419_2,LAPORTE_115 kV/LAPORTE 2/LAPORTE_115 kV/LAPOR_1/115.000000,LAPORTE 2,LA PORTE_115 kV/LA PORTE 0/LA PORTE_115 kV/LA PO_1/115.000000,LA PORTE 0,115.000000,1.000000,0.240695,0.001820,1.647835,0.012460,0.042522,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7132_7419_3,LAPORTE_115 kV/LAPORTE 2/LAPORTE_115 kV/LAPOR_1/115.000000,LAPORTE 2,LA PORTE_115 kV/LA PORTE 0/LA PORTE_115 kV/LA PO_1/115.000000,LA PORTE 0,115.000000,1.000000,0.240695,0.001820,1.647835,0.012460,0.042522,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7143_7173_1,NEW CANEY_115 kV/NEW CANEY 0/NEW CANEY_115 kV/NEW C_1/115.000000,NEW CANEY 0,KINGWOOD 2_115 kV/KINGWOOD 2 0/KINGWOOD 2_115 kV/KINGW_1/115.000000,KINGWOOD 2 0,115.000000,1.000000,0.999810,0.007560,5.713200,0.043200,0.130172,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7143_7234_1,NEW CANEY_115 kV/NEW CANEY 0/NEW CANEY_115 kV/NEW C_1/115.000000,NEW CANEY 0,PORTER_115 kV/PORTER 0/PORTER_115 kV/PORTE_1/115.000000,PORTER 0,115.000000,1.000000,0.916493,0.006930,5.500278,0.041590,0.113123,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7143_7238_1,NEW CANEY_115 kV/NEW CANEY 0/NEW CANEY_115 kV/NEW C_1/115.000000,NEW CANEY 0,LIBERTY_115 kV/LIBERTY 0/LIBERTY_115 kV/LIBER_1/115.000000,LIBERTY 0,115.000000,1.000000,4.458147,0.033710,19.502911,0.147470,0.450488,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7143_7300_1,NEW CANEY_115 kV/NEW CANEY 0/NEW CANEY_115 kV/NEW C_1/115.000000,NEW CANEY 0,CONROE 2_115 kV/CONROE 2 0/CONROE 2_115 kV/CONRO_1/115.000000,CONROE 2 0,115.000000,1.000000,1.211410,0.009160,6.917998,0.052310,0.157651,0.000000,0.000000,0.000000,1.230007,100.000000,0.000000
lne_7144_7272_1,HOUSTON 14_115 kV/HOUSTON 14 0/HOUSTON 14_115 kV/HOUST_1/115.000000,HOUSTON 14 0,HOUSTON 25_115 kV/HOUSTON 25 0/HOUSTON 25_115 kV/HOUST_1/115.000000,HOUSTON 25 0,115.000000,1.000000,0.633478,0.004790,4.413182,0.033370,0.109513,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7144_7272_2,HOUSTON 14_115 kV/HOUSTON 14 0/HOUSTON 14_115 kV/HOUST_1/115.000000,HOUSTON 14 0,HOUSTON 25_115 kV/HOUSTON 25 0/HOUSTON 25_115 kV/HOUST_1/115.000000,HOUSTON 25 0,115.000000,1.000000,0.633478,0.004790,4.413182,0.033370,0.109513,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7144_7333_1,HOUSTON 14_115 kV/HOUSTON 14 0/HOUSTON 14_115 kV/HOUST_1/115.000000,HOUSTON 14 0,PASADENA 1_115 kV/PASADENA 1 2/PASADENA 1_115 kV/PASAD_1/115.000000,PASADENA 1 2,115.000000,1.000000,0.331948,0.002510,2.269410,0.017160,0.058567,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7144_7333_2,HOUSTON 14_115 kV/HOUSTON 14 0/HOUSTON 14_115 kV/HOUST_1/115.000000,HOUSTON 14 0,PASADENA 1_115 kV/PASADENA 1 2/PASADENA 1_115 kV/PASAD_1/115.000000,PASADENA 1 2,115.000000,1.000000,0.331948,0.002510,2.269410,0.017160,0.058567,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7144_7333_3,HOUSTON 14_115 kV/HOUSTON 14 0/HOUSTON 14_115 kV/HOUST_1/115.000000,HOUSTON 14 0,PASADENA 1_115 kV/PASADENA 1 2/PASADENA 1_115 kV/PASAD_1/115.000000,PASADENA 1 2,115.000000,1.000000,0.331948,0.002510,2.269410,0.017160,0.058567,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7144_7333_4,HOUSTON 14_115 kV/HOUSTON 14 0/HOUSTON 14_115 kV/HOUST_1/115.000000,HOUSTON 14 0,PASADENA 1_115 kV/PASADENA 1 2/PASADENA 1_115 kV/PASAD_1/115.000000,PASADENA 1 2,115.000000,1.000000,0.331948,0.002510,2.269410,0.017160,0.058567,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7144_7333_5,HOUSTON 14_115 kV/HOUSTON 14 0/HOUSTON 14_115 kV/HOUST_1/115.000000,HOUSTON 14 0,PASADENA 1_115 kV/PASADENA 1 2/PASADENA 1_115 kV/PASAD_1/115.000000,PASADENA 1 2,115.000000,1.000000,0.331948,0.002510,2.269410,0.017160,0.058567,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7144_7333_6,HOUSTON 14_115 kV/HOUSTON 14 0/HOUSTON 14_115 kV/HOUST_1/115.000000,HOUSTON 14 0,PASADENA 1_115 kV/PASADENA 1 2/PASADENA 1_115 kV/PASAD_1/115.000000,PASADENA 1 2,115.000000,1.000000,0.331948,0.002510,2.269410,0.017160,0.058567,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7145_7234_1,HOUSTON 2_115 kV/HOUSTON 2 0/HOUSTON 2_115 kV/HOUST_1/115.000000,HOUSTON 2 0,PORTER_115 kV/PORTER 0/PORTER_115 kV/PORTE_1/115.000000,PORTER 0,115.000000,1.000000,1.375400,0.010400,8.256368,0.062430,0.169886,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7145_7243_1,HOUSTON 2_115 kV/HOUSTON 2 0/HOUSTON 2_115 kV/HOUST_1/115.000000,HOUSTON 2 0,CROSBY_115 kV/CROSBY 0/CROSBY_115 kV/CROSB_1/115.000000,CROSBY 0,115.000000,1.000000,1.782730,0.013480,7.394097,0.055910,0.190344,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7145_7381_1,HOUSTON 2_115 kV/HOUSTON 2 0/HOUSTON 2_115 kV/HOUST_1/115.000000,HOUSTON 2 0,HOUSTON 15_115 kV/HOUSTON 15 0/HOUSTON 15_115 kV/HOUST_1/115.000000,HOUSTON 15 0,115.000000,1.000000,0.853012,0.006450,5.126009,0.038760,0.105502,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7145_7404_1,HOUSTON 2_115 kV/HOUSTON 2 0/HOUSTON 2_115 kV/HOUST_1/115.000000,HOUSTON 2 0,HOUSTON 57_115 kV/HOUSTON 57 0/HOUSTON 57_115 kV/HOUST_1/115.000000,HOUSTON 57 0,115.000000,1.000000,1.506328,0.011390,9.047223,0.068410,0.186132,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7147_7336_1,HOUSTON 78_115 kV/HOUSTON 78 0/HOUSTON 78_115 kV/HOUST_1/115.000000,HOUSTON 78 0,STAFFORD_115 kV/STAFFORD 0/STAFFORD_115 kV/STAFF_1/115.000000,STAFFORD 0,115.000000,1.000000,0.226148,0.001710,1.540712,0.011650,0.039714,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7147_7336_2,HOUSTON 78_115 kV/HOUSTON 78 0/HOUSTON 78_115 kV/HOUST_1/115.000000,HOUSTON 78 0,STAFFORD_115 kV/STAFFORD 0/STAFFORD_115 kV/STAFF_1/115.000000,STAFFORD 0,115.000000,1.000000,0.226148,0.001710,1.540712,0.011650,0.039714,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7147_7336_3,HOUSTON 78_115 kV/HOUSTON 78 0/HOUSTON 78_115 kV/HOUST_1/115.000000,HOUSTON 78 0,STAFFORD_115 kV/STAFFORD 0/STAFFORD_115 kV/STAFF_1/115.000000,STAFFORD 0,115.000000,1.000000,0.226148,0.001710,1.540712,0.011650,0.039714,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7147_7336_4,HOUSTON 78_115 kV/HOUSTON 78 0/HOUSTON 78_115 kV/HOUST_1/115.000000,HOUSTON 78 0,STAFFORD_115 kV/STAFFORD 0/STAFFORD_115 kV/STAFF_1/115.000000,STAFFORD 0,115.000000,1.000000,0.226148,0.001710,1.540712,0.011650,0.039714,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7147_7386_1,HOUSTON 78_115 kV/HOUSTON 78 0/HOUSTON 78_115 kV/HOUST_1/115.000000,HOUSTON 78 0,HOUSTON 71_115 kV/HOUSTON 71 0/HOUSTON 71_115 kV/HOUST_1/115.000000,HOUSTON 71 0,115.000000,1.000000,0.297563,0.002250,2.035327,0.015390,0.052550,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7147_7386_2,HOUSTON 78_115 kV/HOUSTON 78 0/HOUSTON 78_115 kV/HOUST_1/115.000000,HOUSTON 78 0,HOUSTON 71_115 kV/HOUSTON 71 0/HOUSTON 71_115 kV/HOUST_1/115.000000,HOUSTON 71 0,115.000000,1.000000,0.297563,0.002250,2.035327,0.015390,0.052550,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7148_7178_1,HOUSTON 40_115 kV/HOUSTON 40 0/HOUSTON 40_115 kV/HOUST_1/115.000000,HOUSTON 40 0,HOUSTON 41_115 kV/HOUSTON 41 0/HOUSTON 41_115 kV/HOUST_1/115.000000,HOUSTON 41 0,115.000000,1.000000,0.297563,0.002250,2.069713,0.015650,0.051347,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7148_7178_2,HOUSTON 40_115 kV/HOUSTON 40 0/HOUSTON 40_115 kV/HOUST_1/115.000000,HOUSTON 40 0,HOUSTON 41_115 kV/HOUSTON 41 0/HOUSTON 41_115 kV/HOUST_1/115.000000,HOUSTON 41 0,115.000000,1.000000,0.297563,0.002250,2.069713,0.015650,0.051347,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7148_7245_1,HOUSTON 40_115 kV/HOUSTON 40 0/HOUSTON 40_115 kV/HOUST_1/115.000000,HOUSTON 40 0,HOUSTON 54_115 kV/HOUSTON 54 0/HOUSTON 54_115 kV/HOUST_1/115.000000,HOUSTON 54 0,115.000000,1.000000,1.059322,0.008010,6.053083,0.045770,0.137994,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7148_7298_1,HOUSTON 40_115 kV/HOUSTON 40 0/HOUSTON 40_115 kV/HOUST_1/115.000000,HOUSTON 40 0,HOUSTON 62_115 kV/HOUSTON 62 0/HOUSTON 62_115 kV/HOUST_1/115.000000,HOUSTON 62 0,115.000000,1.000000,1.028905,0.007780,4.499145,0.034020,0.103897,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7148_7365_1,HOUSTON 40_115 kV/HOUSTON 40 0/HOUSTON 40_115 kV/HOUST_1/115.000000,HOUSTON 40 0,HOUSTON 20_115 kV/HOUSTON 20 0/HOUSTON 20_115 kV/HOUST_1/115.000000,HOUSTON 20 0,115.000000,1.000000,0.568675,0.004300,3.885505,0.029380,0.100287,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7148_7365_2,HOUSTON 40_115 kV/HOUSTON 40 0/HOUSTON 40_115 kV/HOUST_1/115.000000,HOUSTON 40 0,HOUSTON 20_115 kV/HOUSTON 20 0/HOUSTON 20_115 kV/HOUST_1/115.000000,HOUSTON 20 0,115.000000,1.000000,0.568675,0.004300,3.885505,0.029380,0.100287,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7149_7408_1,BLOOMINGTON_115 kV/BLOOMINGTON 0/BLOOMINGTON_115 kV/BLOOM_1/115.000000,BLOOMINGTON 0,POINT COMFORT 1_115 kV/POINT COMFORT 1 2/POINT COMFORT 1_115 kV/POINT_1/115.000000,POINT COMFORT 1 2,115.000000,1.000000,1.785375,0.013500,10.196480,0.077100,0.232464,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7150_7390_1,WILLIS 2_230 kV/WILLIS 2 0/WILLIS 2_230 kV/WILLI_1/230.000000,WILLIS 2 0,WILLIS 1_230 kV/WILLIS 1 1/WILLIS 1_230 kV/WILLI_1/230.000000,WILLIS 1 1,230.000000,1.000000,0.544870,0.001030,5.692040,0.010760,0.183775,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7150_7390_2,WILLIS 2_230 kV/WILLIS 2 0/WILLIS 2_230 kV/WILLI_1/230.000000,WILLIS 2 0,WILLIS 1_230 kV/WILLIS 1 1/WILLIS 1_230 kV/WILLI_1/230.000000,WILLIS 1 1,230.000000,1.000000,0.544870,0.001030,5.692040,0.010760,0.183775,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7150_7420_1,WILLIS 2_230 kV/WILLIS 2 0/WILLIS 2_230 kV/WILLI_1/230.000000,WILLIS 2 0,MAGNOLIA 1_230 kV/MAGNOLIA 1 0/MAGNOLIA 1_230 kV/MAGNO_1/230.000000,MAGNOLIA 1 0,230.000000,1.000000,2.750800,0.005200,19.652349,0.037150,0.339621,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7151_7254_1,WILLIS 2_115 kV/WILLIS 2 1/WILLIS 2_115 kV/WILLI_1/115.000000,WILLIS 2 1,CONROE 3_115 kV/CONROE 3 0/CONROE 3_115 kV/CONRO_1/115.000000,CONROE 3 0,115.000000,1.000000,0.630832,0.004770,4.070655,0.030780,0.117737,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7152_7330_1,HOUSTON 51_115 kV/HOUSTON 51 0/HOUSTON 51_115 kV/HOUST_1/115.000000,HOUSTON 51 0,HOUSTON 60_115 kV/HOUSTON 60 0/HOUSTON 60_115 kV/HOUST_1/115.000000,HOUSTON 60 0,115.000000,1.000000,0.255242,0.001930,1.651803,0.012490,0.047736,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7152_7330_2,HOUSTON 51_115 kV/HOUSTON 51 0/HOUSTON 51_115 kV/HOUST_1/115.000000,HOUSTON 51 0,HOUSTON 60_115 kV/HOUSTON 60 0/HOUSTON 60_115 kV/HOUST_1/115.000000,HOUSTON 60 0,115.000000,1.000000,0.255242,0.001930,1.651803,0.012490,0.047736,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7152_7399_1,HOUSTON 51_115 kV/HOUSTON 51 0/HOUSTON 51_115 kV/HOUST_1/115.000000,HOUSTON 51 0,HOUSTON 45_115 kV/HOUSTON 45 0/HOUSTON 45_115 kV/HOUST_1/115.000000,HOUSTON 45 0,115.000000,1.000000,0.194407,0.001470,1.256375,0.009500,0.036304,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7152_7399_2,HOUSTON 51_115 kV/HOUSTON 51 0/HOUSTON 51_115 kV/HOUST_1/115.000000,HOUSTON 51 0,HOUSTON 45_115 kV/HOUSTON 45 0/HOUSTON 45_115 kV/HOUST_1/115.000000,HOUSTON 45 0,115.000000,1.000000,0.194407,0.001470,1.256375,0.009500,0.036304,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7154_7157_1,CONROE 4_115 kV/CONROE 4 0/CONROE 4_115 kV/CONRO_1/115.000000,CONROE 4 0,SPRING 2_115 kV/SPRING 2 1/SPRING 2_115 kV/SPRIN_1/115.000000,SPRING 2 1,115.000000,1.000000,0.864915,0.006540,6.021343,0.045530,0.149227,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7154_7157_2,CONROE 4_115 kV/CONROE 4 0/CONROE 4_115 kV/CONRO_1/115.000000,CONROE 4 0,SPRING 2_115 kV/SPRING 2 1/SPRING 2_115 kV/SPRIN_1/115.000000,SPRING 2 1,115.000000,1.000000,0.864915,0.006540,6.021343,0.045530,0.149227,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7154_7300_1,CONROE 4_115 kV/CONROE 4 0/CONROE 4_115 kV/CONRO_1/115.000000,CONROE 4 0,CONROE 2_115 kV/CONROE 2 0/CONROE 2_115 kV/CONRO_1/115.000000,CONROE 2 0,115.000000,1.000000,0.637445,0.004820,3.640843,0.027530,0.083037,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7154_7411_1,CONROE 4_115 kV/CONROE 4 0/CONROE 4_115 kV/CONRO_1/115.000000,CONROE 4 0,SPRING 3_115 kV/SPRING 3 0/SPRING 3_115 kV/SPRIN_1/115.000000,SPRING 3 0,115.000000,1.000000,0.580577,0.004390,3.483465,0.026340,0.071605,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7155_7258_1,HOUSTON 52_115 kV/HOUSTON 52 0/HOUSTON 52_115 kV/HOUST_1/115.000000,HOUSTON 52 0,HOUSTON 56_115 kV/HOUSTON 56 0/HOUSTON 56_115 kV/HOUST_1/115.000000,HOUSTON 56 0,115.000000,1.000000,0.470810,0.003560,2.687320,0.020320,0.061175,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7155_7316_1,HOUSTON 52_115 kV/HOUSTON 52 0/HOUSTON 52_115 kV/HOUST_1/115.000000,HOUSTON 52 0,HOUSTON 38_115 kV/HOUSTON 38 0/HOUSTON 38_115 kV/HOUST_1/115.000000,HOUSTON 38 0,115.000000,1.000000,0.946910,0.007160,4.222742,0.031930,0.093868,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7156_7176_1,SPRING 2_230 kV/SPRING 2 0/SPRING 2_230 kV/SPRIN_1/230.000000,SPRING 2 0,SPRING 7_230 kV/SPRING 7 1/SPRING 7_230 kV/SPRIN_1/230.000000,SPRING 7 1,230.000000,1.000000,0.497260,0.000940,5.157750,0.009750,0.166576,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7156_7367_1,SPRING 2_230 kV/SPRING 2 0/SPRING 2_230 kV/SPRIN_1/230.000000,SPRING 2 0,CHANNELVIEW 1_230 kV/CHANNELVIEW 1 1/CHANNELVIEW 1_230 kV/CHANN_1/230.000000,CHANNELVIEW 1 1,230.000000,1.000000,1.338370,0.002530,13.912700,0.026300,0.449284,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7156_7367_2,SPRING 2_230 kV/SPRING 2 0/SPRING 2_230 kV/SPRIN_1/230.000000,SPRING 2 0,CHANNELVIEW 1_230 kV/CHANNELVIEW 1 1/CHANNELVIEW 1_230 kV/CHANN_1/230.000000,CHANNELVIEW 1 1,230.000000,1.000000,1.338370,0.002530,13.912700,0.026300,0.449284,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7157_7295_1,SPRING 2_115 kV/SPRING 2 1/SPRING 2_115 kV/SPRIN_1/115.000000,SPRING 2 1,HOUSTON 42_115 kV/HOUSTON 42 0/HOUSTON 42_115 kV/HOUST_1/115.000000,HOUSTON 42 0,115.000000,1.000000,0.431135,0.003260,3.004720,0.022720,0.074413,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7157_7295_2,SPRING 2_115 kV/SPRING 2 1/SPRING 2_115 kV/SPRIN_1/115.000000,SPRING 2 1,HOUSTON 42_115 kV/HOUSTON 42 0/HOUSTON 42_115 kV/HOUST_1/115.000000,HOUSTON 42 0,115.000000,1.000000,0.431135,0.003260,3.004720,0.022720,0.074413,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7158_7173_1,KINGWOOD 1_115 kV/KINGWOOD 1 0/KINGWOOD 1_115 kV/KINGW_1/115.000000,KINGWOOD 1 0,KINGWOOD 2_115 kV/KINGWOOD 2 0/KINGWOOD 2_115 kV/KINGW_1/115.000000,KINGWOOD 2 0,115.000000,1.000000,0.607027,0.004590,2.516717,0.019030,0.064785,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7158_7291_1,KINGWOOD 1_115 kV/KINGWOOD 1 0/KINGWOOD 1_115 kV/KINGW_1/115.000000,KINGWOOD 1 0,HUMBLE 2_115 kV/HUMBLE 2 0/HUMBLE 2_115 kV/HUMBL_1/115.000000,HUMBLE 2 0,115.000000,1.000000,1.288115,0.009740,5.633850,0.042600,0.130172,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7158_7394_1,KINGWOOD 1_115 kV/KINGWOOD 1 0/KINGWOOD 1_115 kV/KINGW_1/115.000000,KINGWOOD 1 0,HUFFMAN_115 kV/HUFFMAN 0/HUFFMAN_115 kV/HUFFM_1/115.000000,HUFFMAN 0,115.000000,1.000000,0.349140,0.002640,2.253540,0.017040,0.065186,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7158_7394_2,KINGWOOD 1_115 kV/KINGWOOD 1 0/KINGWOOD 1_115 kV/KINGW_1/115.000000,KINGWOOD 1 0,HUFFMAN_115 kV/HUFFMAN 0/HUFFMAN_115 kV/HUFFM_1/115.000000,HUFFMAN 0,115.000000,1.000000,0.349140,0.002640,2.253540,0.017040,0.065186,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7159_7175_1,HOUSTON 5_500 kV/HOUSTON 5 0/HOUSTON 5_500 kV/HOUST_1/500.000000,HOUSTON 5 0,SPRING 7_500 kV/SPRING 7 0/SPRING 7_500 kV/SPRIN_1/500.000000,SPRING 7 0,500.000000,1.000000,0.200000,0.000080,4.200000,0.001680,0.124279,0.000000,0.000000,0.000000,3.632688,100.000000,0.000000
lne_7159_7199_1,HOUSTON 5_500 kV/HOUSTON 5 0/HOUSTON 5_500 kV/HOUST_1/500.000000,HOUSTON 5 0,CYPRESS 1_500 kV/CYPRESS 1 0/CYPRESS 1_500 kV/CYPRE_1/500.000000,CYPRESS 1 0,500.000000,1.000000,0.475000,0.000190,5.750000,0.002300,0.162158,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_7159_7227_1,HOUSTON 5_500 kV/HOUSTON 5 0/HOUSTON 5_500 kV/HOUST_1/500.000000,HOUSTON 5 0,HOUSTON 90_500 kV/HOUSTON 90 0/HOUSTON 90_500 kV/HOUST_1/500.000000,HOUSTON 90 0,500.000000,1.000000,0.325000,0.000130,6.775000,0.002710,0.200546,0.000000,0.000000,0.000000,3.632688,100.000000,0.000000
lne_7160_7187_1,HOUSTON 5_230 kV/HOUSTON 5 1/HOUSTON 5_230 kV/HOUST_1/230.000000,HOUSTON 5 1,HOUSTON 4_230 kV/HOUSTON 4 1/HOUSTON 4_230 kV/HOUST_1/230.000000,HOUSTON 4 1,230.000000,1.000000,1.385980,0.002620,13.552980,0.025620,0.247156,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7161_7292_2,HOUSTON 5_115 kV/HOUSTON 5 2/HOUSTON 5_115 kV/HOUST_1/115.000000,HOUSTON 5 2,HOUSTON 69_115 kV/HOUSTON 69 0/HOUSTON 69_115 kV/HOUST_1/115.000000,HOUSTON 69 0,115.000000,1.000000,0.189118,0.001430,1.321177,0.009990,0.032693,0.000000,0.000000,0.000000,1.506131,100.000000,0.000000
lne_7161_7292_3,HOUSTON 5_115 kV/HOUSTON 5 2/HOUSTON 5_115 kV/HOUST_1/115.000000,HOUSTON 5 2,HOUSTON 69_115 kV/HOUSTON 69 0/HOUSTON 69_115 kV/HOUST_1/115.000000,HOUSTON 69 0,115.000000,1.000000,0.189118,0.001430,1.321177,0.009990,0.032693,0.000000,0.000000,0.000000,1.506131,100.000000,0.000000
lne_7161_7292_4,HOUSTON 5_115 kV/HOUSTON 5 2/HOUSTON 5_115 kV/HOUST_1/115.000000,HOUSTON 5 2,HOUSTON 69_115 kV/HOUSTON 69 0/HOUSTON 69_115 kV/HOUST_1/115.000000,HOUSTON 69 0,115.000000,1.000000,0.189118,0.001430,1.321177,0.009990,0.032693,0.000000,0.000000,0.000000,1.506131,100.000000,0.000000
lne_7171_7252_1,TEXAS CITY 1_230 kV/TEXAS CITY 1 0/TEXAS CITY 1_230 kV/TEXAS_1/230.000000,TEXAS CITY 1 0,ANGLETON_230 kV/ANGLETON 0/ANGLETON_230 kV/ANGLE_1/230.000000,ANGLETON 0,230.000000,1.000000,3.978080,0.007520,28.417879,0.053720,0.491154,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7172_7232_1,TEXAS CITY 1_115 kV/TEXAS CITY 1 1/TEXAS CITY 1_115 kV/TEXAS_1/115.000000,TEXAS CITY 1 1,LA MARQUE_115 kV/LA MARQUE 0/LA MARQUE_115 kV/LA MA_1/115.000000,LA MARQUE 0,115.000000,1.000000,0.398073,0.003010,2.770638,0.020950,0.068596,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7172_7232_2,TEXAS CITY 1_115 kV/TEXAS CITY 1 1/TEXAS CITY 1_115 kV/TEXAS_1/115.000000,TEXAS CITY 1 1,LA MARQUE_115 kV/LA MARQUE 0/LA MARQUE_115 kV/LA MA_1/115.000000,LA MARQUE 0,115.000000,1.000000,0.398073,0.003010,2.770638,0.020950,0.068596,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7173_7387_1,KINGWOOD 2_115 kV/KINGWOOD 2 0/KINGWOOD 2_115 kV/KINGW_1/115.000000,KINGWOOD 2 0,HUMBLE 1_115 kV/HUMBLE 1 0/HUMBLE 1_115 kV/HUMBL_1/115.000000,HUMBLE 1 0,115.000000,1.000000,0.548837,0.004150,3.131680,0.023680,0.071404,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7174_7231_1,HOUSTON 8_115 kV/HOUSTON 8 0/HOUSTON 8_115 kV/HOUST_1/115.000000,HOUSTON 8 0,HOUSTON 7_115 kV/HOUSTON 7 0/HOUSTON 7_115 kV/HOUST_1/115.000000,HOUSTON 7 0,115.000000,1.000000,0.276403,0.002090,1.885885,0.014260,0.048739,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7174_7231_2,HOUSTON 8_115 kV/HOUSTON 8 0/HOUSTON 8_115 kV/HOUST_1/115.000000,HOUSTON 8 0,HOUSTON 7_115 kV/HOUSTON 7 0/HOUSTON 7_115 kV/HOUST_1/115.000000,HOUSTON 7 0,115.000000,1.000000,0.276403,0.002090,1.885885,0.014260,0.048739,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7174_7257_1,HOUSTON 8_115 kV/HOUSTON 8 0/HOUSTON 8_115 kV/HOUST_1/115.000000,HOUSTON 8 0,PEARLAND 1_115 kV/PEARLAND 1 0/PEARLAND 1_115 kV/PEARL_1/115.000000,PEARLAND 1 0,115.000000,1.000000,1.108255,0.008380,6.653498,0.050310,0.136992,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7174_7301_1,HOUSTON 8_115 kV/HOUSTON 8 0/HOUSTON 8_115 kV/HOUST_1/115.000000,HOUSTON 8 0,WEBSTER_115 kV/WEBSTER 0/WEBSTER_115 kV/WEBST_1/115.000000,WEBSTER 0,115.000000,1.000000,0.235405,0.001780,1.523520,0.011520,0.044126,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7175_7389_1,SPRING 7_500 kV/SPRING 7 0/SPRING 7_500 kV/SPRIN_1/500.000000,SPRING 7 0,WILLIS 1_500 kV/WILLIS 1 0/WILLIS 1_500 kV/WILLI_1/500.000000,WILLIS 1 0,500.000000,1.000000,1.400000,0.000560,17.100000,0.006840,0.482377,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_7176_7200_1,SPRING 7_230 kV/SPRING 7 1/SPRING 7_230 kV/SPRIN_1/230.000000,SPRING 7 1,CYPRESS 1_230 kV/CYPRESS 1 1/CYPRESS 1_230 kV/CYPRE_1/230.000000,CYPRESS 1 1,230.000000,1.000000,1.005100,0.001900,7.189110,0.013590,0.124205,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7176_7409_1,SPRING 7_230 kV/SPRING 7 1/SPRING 7_230 kV/SPRIN_1/230.000000,SPRING 7 1,KATY 2_230 kV/KATY 2 0/KATY 2_230 kV/KATY _1/230.000000,KATY 2 0,230.000000,1.000000,2.713770,0.005130,19.393141,0.036660,0.335158,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7177_7319_1,SPRING 7_115 kV/SPRING 7 2/SPRING 7_115 kV/SPRIN_1/115.000000,SPRING 7 2,HOUSTON 66_115 kV/HOUSTON 66 0/HOUSTON 66_115 kV/HOUST_1/115.000000,HOUSTON 66 0,115.000000,1.000000,0.326658,0.002470,2.229735,0.016860,0.057565,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7177_7319_2,SPRING 7_115 kV/SPRING 7 2/SPRING 7_115 kV/SPRIN_1/115.000000,SPRING 7 2,HOUSTON 66_115 kV/HOUSTON 66 0/HOUSTON 66_115 kV/HOUST_1/115.000000,HOUSTON 66 0,115.000000,1.000000,0.326658,0.002470,2.229735,0.016860,0.057565,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7178_7295_1,HOUSTON 41_115 kV/HOUSTON 41 0/HOUSTON 41_115 kV/HOUST_1/115.000000,HOUSTON 41 0,HOUSTON 42_115 kV/HOUSTON 42 0/HOUSTON 42_115 kV/HOUST_1/115.000000,HOUSTON 42 0,115.000000,1.000000,0.715473,0.005410,3.185902,0.024090,0.070802,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7178_7404_1,HOUSTON 41_115 kV/HOUSTON 41 0/HOUSTON 41_115 kV/HOUST_1/115.000000,HOUSTON 41 0,HOUSTON 57_115 kV/HOUSTON 57 0/HOUSTON 57_115 kV/HOUST_1/115.000000,HOUSTON 57 0,115.000000,1.000000,1.027583,0.007770,2.510105,0.018980,0.049943,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7179_7244_1,FRESNO_115 kV/FRESNO 0/FRESNO_115 kV/FRESN_1/115.000000,FRESNO 0,MANVEL_115 kV/MANVEL 0/MANVEL_115 kV/MANVE_1/115.000000,MANVEL 0,115.000000,1.000000,1.249763,0.009450,5.571692,0.042130,0.123954,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7179_7257_1,FRESNO_115 kV/FRESNO 0/FRESNO_115 kV/FRESN_1/115.000000,FRESNO 0,PEARLAND 1_115 kV/PEARLAND 1 0/PEARLAND 1_115 kV/PEARL_1/115.000000,PEARLAND 1 0,115.000000,1.000000,1.889852,0.014290,7.842425,0.059300,0.201777,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7179_7336_1,FRESNO_115 kV/FRESNO 0/FRESNO_115 kV/FRESN_1/115.000000,FRESNO 0,STAFFORD_115 kV/STAFFORD 0/STAFFORD_115 kV/STAFF_1/115.000000,STAFFORD 0,115.000000,1.000000,1.314565,0.009940,5.450023,0.041210,0.140201,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7180_7216_1,HOUSTON 48_115 kV/HOUSTON 48 0/HOUSTON 48_115 kV/HOUST_1/115.000000,HOUSTON 48 0,HOUSTON 46_115 kV/HOUSTON 46 0/HOUSTON 46_115 kV/HOUST_1/115.000000,HOUSTON 46 0,115.000000,1.000000,0.577932,0.004370,1.413752,0.010690,0.028080,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7180_7298_1,HOUSTON 48_115 kV/HOUSTON 48 0/HOUSTON 48_115 kV/HOUST_1/115.000000,HOUSTON 48 0,HOUSTON 62_115 kV/HOUSTON 62 0/HOUSTON 62_115 kV/HOUST_1/115.000000,HOUSTON 62 0,115.000000,1.000000,0.395427,0.002990,2.758735,0.020860,0.068396,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7180_7298_2,HOUSTON 48_115 kV/HOUSTON 48 0/HOUSTON 48_115 kV/HOUST_1/115.000000,HOUSTON 48 0,HOUSTON 62_115 kV/HOUSTON 62 0/HOUSTON 62_115 kV/HOUST_1/115.000000,HOUSTON 62 0,115.000000,1.000000,0.395427,0.002990,2.758735,0.020860,0.068396,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7180_7388_1,HOUSTON 48_115 kV/HOUSTON 48 0/HOUSTON 48_115 kV/HOUST_1/115.000000,HOUSTON 48 0,HOUSTON 68_115 kV/HOUSTON 68 0/HOUSTON 68_115 kV/HOUST_1/115.000000,HOUSTON 68 0,115.000000,1.000000,0.433780,0.003280,2.805022,0.021210,0.081232,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7180_7388_2,HOUSTON 48_115 kV/HOUSTON 48 0/HOUSTON 48_115 kV/HOUST_1/115.000000,HOUSTON 48 0,HOUSTON 68_115 kV/HOUSTON 68 0/HOUSTON 68_115 kV/HOUST_1/115.000000,HOUSTON 68 0,115.000000,1.000000,0.433780,0.003280,2.805022,0.021210,0.081232,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7180_7399_1,HOUSTON 48_115 kV/HOUSTON 48 0/HOUSTON 48_115 kV/HOUST_1/115.000000,HOUSTON 48 0,HOUSTON 45_115 kV/HOUSTON 45 0/HOUSTON 45_115 kV/HOUST_1/115.000000,HOUSTON 45 0,115.000000,1.000000,0.298885,0.002260,1.926883,0.014570,0.055759,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7180_7399_2,HOUSTON 48_115 kV/HOUSTON 48 0/HOUSTON 48_115 kV/HOUST_1/115.000000,HOUSTON 48 0,HOUSTON 45_115 kV/HOUSTON 45 0/HOUSTON 45_115 kV/HOUST_1/115.000000,HOUSTON 45 0,115.000000,1.000000,0.298885,0.002260,1.926883,0.014570,0.055759,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7181_7242_1,HOUSTON 58_115 kV/HOUSTON 58 0/HOUSTON 58_115 kV/HOUST_1/115.000000,HOUSTON 58 0,HOUSTON 55_115 kV/HOUSTON 55 0/HOUSTON 55_115 kV/HOUST_1/115.000000,HOUSTON 55 0,115.000000,1.000000,0.256565,0.001940,1.791988,0.013550,0.044327,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7181_7385_1,HOUSTON 58_115 kV/HOUSTON 58 0/HOUSTON 58_115 kV/HOUST_1/115.000000,HOUSTON 58 0,HOUSTON 75_115 kV/HOUSTON 75 0/HOUSTON 75_115 kV/HOUST_1/115.000000,HOUSTON 75 0,115.000000,1.000000,1.382012,0.010450,3.376342,0.025530,0.066992,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7182_7237_1,PATTISON_115 kV/PATTISON 0/PATTISON_115 kV/PATTI_1/115.000000,PATTISON 0,FULSHEAR_115 kV/FULSHEAR 0/FULSHEAR_115 kV/FULSH_1/115.000000,FULSHEAR 0,115.000000,1.000000,1.754957,0.013270,10.023230,0.075790,0.228453,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7183_7417_1,HOUSTON 77_115 kV/HOUSTON 77 0/HOUSTON 77_115 kV/HOUST_1/115.000000,HOUSTON 77 0,HOUSTON 64_115 kV/HOUSTON 64 0/HOUSTON 64_115 kV/HOUST_1/115.000000,HOUSTON 64 0,115.000000,1.000000,1.165123,0.008810,2.847342,0.021530,0.056562,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7184_7347_1,MISSOURI CITY 2_230 kV/MISSOURI CITY 2 0/MISSOURI CITY 2_230 kV/MISSO_1/230.000000,MISSOURI CITY 2 0,THOMPSONS_230 kV/THOMPSONS 1/THOMPSONS_230 kV/THOMP_1/230.000000,THOMPSONS 1,230.000000,1.000000,0.248630,0.000470,2.602680,0.004920,0.084040,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7184_7347_2,MISSOURI CITY 2_230 kV/MISSOURI CITY 2 0/MISSOURI CITY 2_230 kV/MISSO_1/230.000000,MISSOURI CITY 2 0,THOMPSONS_230 kV/THOMPSONS 1/THOMPSONS_230 kV/THOMP_1/230.000000,THOMPSONS 1,230.000000,1.000000,0.248630,0.000470,2.602680,0.004920,0.084040,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7184_7347_3,MISSOURI CITY 2_230 kV/MISSOURI CITY 2 0/MISSOURI CITY 2_230 kV/MISSO_1/230.000000,MISSOURI CITY 2 0,THOMPSONS_230 kV/THOMPSONS 1/THOMPSONS_230 kV/THOMP_1/230.000000,THOMPSONS 1,230.000000,1.000000,0.248630,0.000470,2.602680,0.004920,0.084040,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7185_7383_1,MISSOURI CITY 2_115 kV/MISSOURI CITY 2 1/MISSOURI CITY 2_115 kV/MISSO_1/115.000000,MISSOURI CITY 2 1,ROSHARON_115 kV/ROSHARON 0/ROSHARON_115 kV/ROSHA_1/115.000000,ROSHARON 0,115.000000,1.000000,0.802758,0.006070,5.590208,0.042270,0.138596,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7185_7383_2,MISSOURI CITY 2_115 kV/MISSOURI CITY 2 1/MISSOURI CITY 2_115 kV/MISSO_1/115.000000,MISSOURI CITY 2 1,ROSHARON_115 kV/ROSHARON 0/ROSHARON_115 kV/ROSHA_1/115.000000,ROSHARON 0,115.000000,1.000000,0.802758,0.006070,5.590208,0.042270,0.138596,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7186_7341_1,HOUSTON 4_500 kV/HOUSTON 4 0/HOUSTON 4_500 kV/HOUST_1/500.000000,HOUSTON 4 0,KATY 3_500 kV/KATY 3 0/KATY 3_500 kV/KATY _1/500.000000,KATY 3 0,500.000000,1.000000,0.775000,0.000310,15.975000,0.006390,0.473083,0.000000,0.000000,0.000000,3.196211,100.000000,0.000000
lne_7186_7346_1,HOUSTON 4_500 kV/HOUSTON 4 0/HOUSTON 4_500 kV/HOUST_1/500.000000,HOUSTON 4 0,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,500.000000,1.000000,0.650000,0.000260,13.300000,0.005320,0.393802,0.000000,0.000000,0.000000,3.196211,100.000000,0.000000
lne_7187_7401_1,HOUSTON 4_230 kV/HOUSTON 4 1/HOUSTON 4_230 kV/HOUST_1/230.000000,HOUSTON 4 1,HOUSTON 6_230 kV/HOUSTON 6 1/HOUSTON 6_230 kV/HOUST_1/230.000000,HOUSTON 6 1,230.000000,1.000000,1.015680,0.001920,9.934621,0.018780,0.181168,0.000000,0.000000,0.000000,1.624112,100.000000,0.000000
lne_7188_7255_1,HOUSTON 4_115 kV/HOUSTON 4 2/HOUSTON 4_115 kV/HOUST_1/115.000000,HOUSTON 4 2,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,115.000000,1.000000,0.134895,0.001020,0.944265,0.007140,0.023467,0.000000,0.000000,0.000000,1.506131,100.000000,0.000000
lne_7188_7255_2,HOUSTON 4_115 kV/HOUSTON 4 2/HOUSTON 4_115 kV/HOUST_1/115.000000,HOUSTON 4 2,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,115.000000,1.000000,0.134895,0.001020,0.944265,0.007140,0.023467,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7188_7255_3,HOUSTON 4_115 kV/HOUSTON 4 2/HOUSTON 4_115 kV/HOUST_1/115.000000,HOUSTON 4 2,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,115.000000,1.000000,0.134895,0.001020,0.944265,0.007140,0.023467,0.000000,0.000000,0.000000,1.506131,100.000000,0.000000
lne_7188_7255_4,HOUSTON 4_115 kV/HOUSTON 4 2/HOUSTON 4_115 kV/HOUST_1/115.000000,HOUSTON 4 2,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,115.000000,1.000000,0.134895,0.001020,0.944265,0.007140,0.023467,0.000000,0.000000,0.000000,1.506131,100.000000,0.000000
lne_7188_7255_5,HOUSTON 4_115 kV/HOUSTON 4 2/HOUSTON 4_115 kV/HOUST_1/115.000000,HOUSTON 4 2,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,115.000000,1.000000,0.134895,0.001020,0.944265,0.007140,0.023467,0.000000,0.000000,0.000000,1.506131,100.000000,0.000000
lne_7188_7255_6,HOUSTON 4_115 kV/HOUSTON 4 2/HOUSTON 4_115 kV/HOUST_1/115.000000,HOUSTON 4 2,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,115.000000,1.000000,0.134895,0.001020,0.944265,0.007140,0.023467,0.000000,0.000000,0.000000,1.506131,100.000000,0.000000
lne_7188_7255_7,HOUSTON 4_115 kV/HOUSTON 4 2/HOUSTON 4_115 kV/HOUST_1/115.000000,HOUSTON 4 2,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,115.000000,1.000000,0.134895,0.001020,0.944265,0.007140,0.023467,0.000000,0.000000,0.000000,1.506131,100.000000,0.000000
lne_7188_7255_8,HOUSTON 4_115 kV/HOUSTON 4 2/HOUSTON 4_115 kV/HOUST_1/115.000000,HOUSTON 4 2,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,115.000000,1.000000,0.134895,0.001020,0.944265,0.007140,0.023467,0.000000,0.000000,0.000000,1.506131,100.000000,0.000000
lne_7198_7201_1,TOMBALL 2_115 kV/TOMBALL 2 0/TOMBALL 2_115 kV/TOMBA_1/115.000000,TOMBALL 2 0,CYPRESS 1_115 kV/CYPRESS 1 2/CYPRESS 1_115 kV/CYPRE_1/115.000000,CYPRESS 1 2,115.000000,1.000000,0.433780,0.003280,2.963722,0.022410,0.076418,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7198_7201_2,TOMBALL 2_115 kV/TOMBALL 2 0/TOMBALL 2_115 kV/TOMBA_1/115.000000,TOMBALL 2 0,CYPRESS 1_115 kV/CYPRESS 1 2/CYPRESS 1_115 kV/CYPRE_1/115.000000,CYPRESS 1 2,115.000000,1.000000,0.433780,0.003280,2.963722,0.022410,0.076418,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7198_7225_1,TOMBALL 2_115 kV/TOMBALL 2 0/TOMBALL 2_115 kV/TOMBA_1/115.000000,TOMBALL 2 0,HOUSTON 81_115 kV/HOUSTON 81 0/HOUSTON 81_115 kV/HOUST_1/115.000000,HOUSTON 81 0,115.000000,1.000000,1.479877,0.011190,10.312850,0.077980,0.255731,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7199_7331_1,CYPRESS 1_500 kV/CYPRESS 1 0/CYPRESS 1_500 kV/CYPRE_1/500.000000,CYPRESS 1 0,PASADENA 1_500 kV/PASADENA 1 0/PASADENA 1_500 kV/PASAD_1/500.000000,PASADENA 1 0,500.000000,1.000000,1.000000,0.000400,20.475000,0.008190,0.605977,0.000000,0.000000,0.000000,3.632688,100.000000,0.000000
lne_7200_7420_1,CYPRESS 1_230 kV/CYPRESS 1 1/CYPRESS 1_230 kV/CYPRE_1/230.000000,CYPRESS 1 1,MAGNOLIA 1_230 kV/MAGNOLIA 1 0/MAGNOLIA 1_230 kV/MAGNO_1/230.000000,MAGNOLIA 1 0,230.000000,1.000000,1.221990,0.002310,11.928950,0.022550,0.217522,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7203_7247_1,WEST COLUMBIA_115 kV/WEST COLUMBIA 0/WEST COLUMBIA_115 kV/WEST _1/115.000000,WEST COLUMBIA 0,DAMON_115 kV/DAMON 0/DAMON_115 kV/DAMON_1/115.000000,DAMON 0,115.000000,1.000000,0.894010,0.006760,5.110140,0.038640,0.116533,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7203_7313_1,WEST COLUMBIA_115 kV/WEST COLUMBIA 0/WEST COLUMBIA_115 kV/WEST _1/115.000000,WEST COLUMBIA 0,LAKE JACKSON_115 kV/LAKE JACKSON 1/LAKE JACKSON_115 kV/LAKE _1/115.000000,LAKE JACKSON 1,115.000000,1.000000,2.380500,0.018000,10.315500,0.078000,0.240688,0.000000,0.000000,0.000000,0.753066,100.000000,0.000000
lne_7203_7393_1,WEST COLUMBIA_115 kV/WEST COLUMBIA 0/WEST COLUMBIA_115 kV/WEST _1/115.000000,WEST COLUMBIA 0,VAN VLECK_115 kV/VAN VLECK 0/VAN VLECK_115 kV/VAN V_1/115.000000,VAN VLECK 0,115.000000,1.000000,4.809933,0.036370,11.758350,0.088910,0.233467,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7203_7426_1,WEST COLUMBIA_115 kV/WEST COLUMBIA 0/WEST COLUMBIA_115 kV/WEST _1/115.000000,WEST COLUMBIA 0,BRAZORIA_115 kV/BRAZORIA 0/BRAZORIA_115 kV/BRAZO_1/115.000000,BRAZORIA 0,115.000000,1.000000,4.755710,0.035960,11.627420,0.087920,0.230860,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7204_7263_1,BAYTOWN 1_500 kV/BAYTOWN 1 0/BAYTOWN 1_500 kV/BAYTO_1/500.000000,BAYTOWN 1 0,PASADENA 3_500 kV/PASADENA 3 0/PASADENA 3_500 kV/PASAD_1/500.000000,PASADENA 3 0,500.000000,1.000000,0.450000,0.000180,5.450000,0.002180,0.153754,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_7204_7428_1,BAYTOWN 1_500 kV/BAYTOWN 1 0/BAYTOWN 1_500 kV/BAYTO_1/500.000000,BAYTOWN 1 0,FREEPORT 2_500 kV/FREEPORT 2 0/FREEPORT 2_500 kV/FREEP_1/500.000000,FREEPORT 2 0,500.000000,1.000000,2.875000,0.001150,34.974998,0.013990,0.986495,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_7205_7282_1,BAYTOWN 1_230 kV/BAYTOWN 1 1/BAYTOWN 1_230 kV/BAYTO_1/230.000000,BAYTOWN 1 1,BAYTOWN 3_230 kV/BAYTOWN 3 0/BAYTOWN 3_230 kV/BAYTO_1/230.000000,BAYTOWN 3 0,230.000000,1.000000,0.417910,0.000790,4.348380,0.008220,0.140351,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7206_7294_1,BAYTOWN 1_115 kV/BAYTOWN 1 2/BAYTOWN 1_115 kV/BAYTO_1/115.000000,BAYTOWN 1 2,PORT BOLIVAR_115 kV/PORT BOLIVAR 0/PORT BOLIVAR_115 kV/PORT _1/115.000000,PORT BOLIVAR 0,115.000000,1.000000,0.899300,0.006800,5.157750,0.039000,0.116333,0.000000,0.000000,0.000000,0.502044,100.000000,0.000000
lne_7213_7273_1,SANTA FE 1_115 kV/SANTA FE 1 0/SANTA FE 1_115 kV/SANTA_1/115.000000,SANTA FE 1 0,TEXAS CITY 2_115 kV/TEXAS CITY 2 0/TEXAS CITY 2_115 kV/TEXAS_1/115.000000,TEXAS CITY 2 0,115.000000,1.000000,2.135837,0.016150,5.219907,0.039470,0.103696,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7213_7293_1,SANTA FE 1_115 kV/SANTA FE 1 0/SANTA FE 1_115 kV/SANTA_1/115.000000,SANTA FE 1 0,SANTA FE 2_115 kV/SANTA FE 2 0/SANTA FE 2_115 kV/SANTA_1/115.000000,SANTA FE 2 0,115.000000,1.000000,1.163800,0.008800,5.092947,0.038510,0.117536,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7213_7363_1,SANTA FE 1_115 kV/SANTA FE 1 0/SANTA FE 1_115 kV/SANTA_1/115.000000,SANTA FE 1 0,GALVESTON 3_115 kV/GALVESTON 3 0/GALVESTON 3_115 kV/GALVE_1/115.000000,GALVESTON 3 0,115.000000,1.000000,0.907235,0.006860,5.178910,0.039160,0.117937,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7214_7257_1,HOUSTON 27_115 kV/HOUSTON 27 0/HOUSTON 27_115 kV/HOUST_1/115.000000,HOUSTON 27 0,PEARLAND 1_115 kV/PEARLAND 1 0/PEARLAND 1_115 kV/PEARL_1/115.000000,PEARLAND 1 0,115.000000,1.000000,1.278857,0.009670,5.592852,0.042290,0.129169,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7214_7297_1,HOUSTON 27_115 kV/HOUSTON 27 0/HOUSTON 27_115 kV/HOUST_1/115.000000,HOUSTON 27 0,HOUSTON 50_115 kV/HOUSTON 50 0/HOUSTON 50_115 kV/HOUST_1/115.000000,HOUSTON 50 0,115.000000,1.000000,0.998487,0.007550,4.450212,0.033650,0.098883,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7214_7345_1,HOUSTON 27_115 kV/HOUSTON 27 0/HOUSTON 27_115 kV/HOUST_1/115.000000,HOUSTON 27 0,HOUSTON 19_115 kV/HOUSTON 19 0/HOUSTON 19_115 kV/HOUST_1/115.000000,HOUSTON 19 0,115.000000,1.000000,0.365010,0.002760,2.496880,0.018880,0.064384,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7214_7345_2,HOUSTON 27_115 kV/HOUSTON 27 0/HOUSTON 27_115 kV/HOUST_1/115.000000,HOUSTON 27 0,HOUSTON 19_115 kV/HOUSTON 19 0/HOUSTON 19_115 kV/HOUST_1/115.000000,HOUSTON 19 0,115.000000,1.000000,0.365010,0.002760,2.496880,0.018880,0.064384,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7215_7411_1,SPRING 5_115 kV/SPRING 5 0/SPRING 5_115 kV/SPRIN_1/115.000000,SPRING 5 0,SPRING 3_115 kV/SPRING 3 0/SPRING 3_115 kV/SPRIN_1/115.000000,SPRING 3 0,115.000000,1.000000,0.334592,0.002530,2.286602,0.017290,0.058969,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7215_7431_1,SPRING 5_115 kV/SPRING 5 0/SPRING 5_115 kV/SPRIN_1/115.000000,SPRING 5 0,CONROE 6_115 kV/CONROE 6 0/CONROE 6_115 kV/CONRO_1/115.000000,CONROE 6 0,115.000000,1.000000,0.614963,0.004650,2.744188,0.020750,0.060974,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7216_7382_1,HOUSTON 46_115 kV/HOUSTON 46 0/HOUSTON 46_115 kV/HOUST_1/115.000000,HOUSTON 46 0,HOUSTON 31_115 kV/HOUSTON 31 0/HOUSTON 31_115 kV/HOUST_1/115.000000,HOUSTON 31 0,115.000000,1.000000,0.958812,0.007250,4.276965,0.032340,0.095072,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7216_7386_1,HOUSTON 46_115 kV/HOUSTON 46 0/HOUSTON 46_115 kV/HOUST_1/115.000000,HOUSTON 46 0,HOUSTON 71_115 kV/HOUSTON 71 0/HOUSTON 71_115 kV/HOUST_1/115.000000,HOUSTON 71 0,115.000000,1.000000,1.050065,0.007940,6.307003,0.047690,0.129771,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7217_7249_1,HOUSTON 23_115 kV/HOUSTON 23 0/HOUSTON 23_115 kV/HOUST_1/115.000000,HOUSTON 23 0,HOUSTON 26_115 kV/HOUSTON 26 0/HOUSTON 26_115 kV/HOUST_1/115.000000,HOUSTON 26 0,115.000000,1.000000,0.253920,0.001920,1.523520,0.011520,0.031289,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7217_7276_1,HOUSTON 23_115 kV/HOUSTON 23 0/HOUSTON 23_115 kV/HOUST_1/115.000000,HOUSTON 23 0,HOUSTON 36_115 kV/HOUSTON 36 0/HOUSTON 36_115 kV/HOUST_1/115.000000,HOUSTON 36 0,115.000000,1.000000,1.729830,0.013080,4.228033,0.031970,0.084040,0.000000,0.000000,0.000000,0.753066,100.000000,0.000000
lne_7218_7421_1,MONTGOMERY_115 kV/MONTGOMERY 0/MONTGOMERY_115 kV/MONTG_1/115.000000,MONTGOMERY 0,MAGNOLIA 1_115 kV/MAGNOLIA 1 1/MAGNOLIA 1_115 kV/MAGNO_1/115.000000,MAGNOLIA 1 1,115.000000,1.000000,1.054032,0.007970,4.373507,0.033070,0.112522,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7218_8009_1,MONTGOMERY_115 kV/MONTGOMERY 0/MONTGOMERY_115 kV/MONTG_1/115.000000,MONTGOMERY 0,PLANTERSVILLE_115 kV/PLANTERSVILLE 0/PLANTERSVILLE_115 kV/PLANT_1/115.000000,PLANTERSVILLE 0,115.000000,1.000000,3.011333,0.022770,7.362358,0.055670,0.146218,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7219_7230_1,HUNGERFORD_115 kV/HUNGERFORD 0/HUNGERFORD_115 kV/HUNGE_1/115.000000,HUNGERFORD 0,BEASLEY_115 kV/BEASLEY 0/BEASLEY_115 kV/BEASL_1/115.000000,BEASLEY 0,115.000000,1.000000,1.261665,0.009540,5.521437,0.041750,0.127565,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7219_7237_1,HUNGERFORD_115 kV/HUNGERFORD 0/HUNGERFORD_115 kV/HUNGE_1/115.000000,HUNGERFORD 0,FULSHEAR_115 kV/FULSHEAR 0/FULSHEAR_115 kV/FULSH_1/115.000000,FULSHEAR 0,115.000000,1.000000,2.310408,0.017470,10.105220,0.076410,0.233467,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7219_7413_1,HUNGERFORD_115 kV/HUNGERFORD 0/HUNGERFORD_115 kV/HUNGE_1/115.000000,HUNGERFORD 0,WHARTON 2_115 kV/WHARTON 2 0/WHARTON 2_115 kV/WHART_1/115.000000,WHARTON 2 0,115.000000,1.000000,0.767050,0.005800,5.241067,0.039630,0.135186,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7219_7413_2,HUNGERFORD_115 kV/HUNGERFORD 0/HUNGERFORD_115 kV/HUNGE_1/115.000000,HUNGERFORD 0,WHARTON 2_115 kV/WHARTON 2 0/WHARTON 2_115 kV/WHART_1/115.000000,WHARTON 2 0,115.000000,1.000000,0.767050,0.005800,5.241067,0.039630,0.135186,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7220_7221_1,HOUSTON 84_115 kV/HOUSTON 84 0/HOUSTON 84_115 kV/HOUST_1/115.000000,HOUSTON 84 0,HOUSTON 83_115 kV/HOUSTON 83 0/HOUSTON 83_115 kV/HOUST_1/115.000000,HOUSTON 83 0,115.000000,1.000000,0.193085,0.001460,1.318533,0.009970,0.034097,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7220_7221_2,HOUSTON 84_115 kV/HOUSTON 84 0/HOUSTON 84_115 kV/HOUST_1/115.000000,HOUSTON 84 0,HOUSTON 83_115 kV/HOUSTON 83 0/HOUSTON 83_115 kV/HOUST_1/115.000000,HOUSTON 83 0,115.000000,1.000000,0.193085,0.001460,1.318533,0.009970,0.034097,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7220_7396_1,HOUSTON 84_115 kV/HOUSTON 84 0/HOUSTON 84_115 kV/HOUST_1/115.000000,HOUSTON 84 0,HOUSTON 91_115 kV/HOUSTON 91 0/HOUSTON 91_115 kV/HOUST_1/115.000000,HOUSTON 91 0,115.000000,1.000000,0.860947,0.006510,5.882480,0.044480,0.151834,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7221_7296_1,HOUSTON 83_115 kV/HOUSTON 83 0/HOUSTON 83_115 kV/HOUST_1/115.000000,HOUSTON 83 0,HOUSTON 85_115 kV/HOUSTON 85 0/HOUSTON 85_115 kV/HOUST_1/115.000000,HOUSTON 85 0,115.000000,1.000000,0.862270,0.006520,3.767802,0.028490,0.087049,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7222_7338_1,HOUSTON 24_115 kV/HOUSTON 24 0/HOUSTON 24_115 kV/HOUST_1/115.000000,HOUSTON 24 0,HOUSTON 21_115 kV/HOUSTON 21 0/HOUSTON 21_115 kV/HOUST_1/115.000000,HOUSTON 21 0,115.000000,1.000000,0.813338,0.006150,1.987718,0.015030,0.039513,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7222_7362_1,HOUSTON 24_115 kV/HOUSTON 24 0/HOUSTON 24_115 kV/HOUST_1/115.000000,HOUSTON 24 0,HOUSTON 61_115 kV/HOUSTON 61 0/HOUSTON 61_115 kV/HOUST_1/115.000000,HOUSTON 61 0,115.000000,1.000000,1.473265,0.011140,6.444542,0.048730,0.148825,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7223_7292_1,HOUSTON 76_115 kV/HOUSTON 76 0/HOUSTON 76_115 kV/HOUST_1/115.000000,HOUSTON 76 0,HOUSTON 69_115 kV/HOUSTON 69 0/HOUSTON 69_115 kV/HOUST_1/115.000000,HOUSTON 69 0,115.000000,1.000000,0.264500,0.002000,1.842243,0.013930,0.045731,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7223_7292_2,HOUSTON 76_115 kV/HOUSTON 76 0/HOUSTON 76_115 kV/HOUST_1/115.000000,HOUSTON 76 0,HOUSTON 69_115 kV/HOUSTON 69 0/HOUSTON 69_115 kV/HOUST_1/115.000000,HOUSTON 69 0,115.000000,1.000000,0.264500,0.002000,1.842243,0.013930,0.045731,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7223_7404_1,HOUSTON 76_115 kV/HOUSTON 76 0/HOUSTON 76_115 kV/HOUST_1/115.000000,HOUSTON 76 0,HOUSTON 57_115 kV/HOUSTON 57 0/HOUSTON 57_115 kV/HOUST_1/115.000000,HOUSTON 57 0,115.000000,1.000000,0.899300,0.006800,3.938405,0.029780,0.091060,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7223_7425_1,HOUSTON 76_115 kV/HOUSTON 76 0/HOUSTON 76_115 kV/HOUST_1/115.000000,HOUSTON 76 0,HOUSTON 86_115 kV/HOUSTON 86 0/HOUSTON 86_115 kV/HOUST_1/115.000000,HOUSTON 86 0,115.000000,1.000000,0.748535,0.005660,4.270352,0.032290,0.097278,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7224_7248_1,HOUSTON 43_115 kV/HOUSTON 43 0/HOUSTON 43_115 kV/HOUST_1/115.000000,HOUSTON 43 0,HOUSTON 74_115 kV/HOUSTON 74 0/HOUSTON 74_115 kV/HOUST_1/115.000000,HOUSTON 74 0,115.000000,1.000000,0.932362,0.007050,5.325707,0.040270,0.121347,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7224_7384_1,HOUSTON 43_115 kV/HOUSTON 43 0/HOUSTON 43_115 kV/HOUST_1/115.000000,HOUSTON 43 0,HOUSTON 44_115 kV/HOUSTON 44 0/HOUSTON 44_115 kV/HOUST_1/115.000000,HOUSTON 44 0,115.000000,1.000000,0.567352,0.004290,1.387303,0.010490,0.027479,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7224_7417_1,HOUSTON 43_115 kV/HOUSTON 43 0/HOUSTON 43_115 kV/HOUST_1/115.000000,HOUSTON 43 0,HOUSTON 64_115 kV/HOUSTON 64 0/HOUSTON 64_115 kV/HOUST_1/115.000000,HOUSTON 64 0,115.000000,1.000000,0.633478,0.004790,3.800865,0.028740,0.078224,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7225_7246_1,HOUSTON 81_115 kV/HOUSTON 81 0/HOUSTON 81_115 kV/HOUST_1/115.000000,HOUSTON 81 0,HOUSTON 89_115 kV/HOUSTON 89 0/HOUSTON 89_115 kV/HOUST_1/115.000000,HOUSTON 89 0,115.000000,1.000000,0.875495,0.006620,3.632907,0.027470,0.093467,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7225_7395_1,HOUSTON 81_115 kV/HOUSTON 81 0/HOUSTON 81_115 kV/HOUST_1/115.000000,HOUSTON 81 0,HOUSTON 53_115 kV/HOUSTON 53 0/HOUSTON 53_115 kV/HOUST_1/115.000000,HOUSTON 53 0,115.000000,1.000000,1.069902,0.008090,6.107305,0.046180,0.139198,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7226_7240_1,HOUSTON 35_115 kV/HOUSTON 35 0/HOUSTON 35_115 kV/HOUST_1/115.000000,HOUSTON 35 0,HOUSTON 63_115 kV/HOUSTON 63 0/HOUSTON 63_115 kV/HOUST_1/115.000000,HOUSTON 63 0,115.000000,1.000000,0.927073,0.007010,4.056108,0.030670,0.093668,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7226_7250_1,HOUSTON 35_115 kV/HOUSTON 35 0/HOUSTON 35_115 kV/HOUST_1/115.000000,HOUSTON 35 0,HOUSTON 32_115 kV/HOUSTON 32 0/HOUSTON 32_115 kV/HOUST_1/115.000000,HOUSTON 32 0,115.000000,1.000000,0.841110,0.006360,4.804642,0.036330,0.109513,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7226_7272_1,HOUSTON 35_115 kV/HOUSTON 35 0/HOUSTON 35_115 kV/HOUST_1/115.000000,HOUSTON 35 0,HOUSTON 25_115 kV/HOUSTON 25 0/HOUSTON 25_115 kV/HOUST_1/115.000000,HOUSTON 25 0,115.000000,1.000000,0.666540,0.005040,2.967690,0.022440,0.065989,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7226_7338_1,HOUSTON 35_115 kV/HOUSTON 35 0/HOUSTON 35_115 kV/HOUST_1/115.000000,HOUSTON 35 0,HOUSTON 21_115 kV/HOUSTON 21 0/HOUSTON 21_115 kV/HOUST_1/115.000000,HOUSTON 21 0,115.000000,1.000000,1.514263,0.011450,3.700355,0.027980,0.073410,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7227_7422_1,HOUSTON 90_500 kV/HOUSTON 90 0/HOUSTON 90_500 kV/HOUST_1/500.000000,HOUSTON 90 0,ALVIN_500 kV/ALVIN 0/ALVIN_500 kV/ALVIN_1/500.000000,ALVIN 0,500.000000,1.000000,1.200000,0.000480,24.350000,0.009740,0.720728,0.000000,0.000000,0.000000,3.196211,100.000000,0.000000
lne_7228_7409_1,HOUSTON 90_230 kV/HOUSTON 90 1/HOUSTON 90_230 kV/HOUST_1/230.000000,HOUSTON 90 1,KATY 2_230 kV/KATY 2 0/KATY 2_230 kV/KATY _1/230.000000,KATY 2 0,230.000000,1.000000,0.846400,0.001600,6.046470,0.011430,0.104449,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7230_7397_1,BEASLEY_115 kV/BEASLEY 0/BEASLEY_115 kV/BEASL_1/115.000000,BEASLEY 0,ROSENBERG_115 kV/ROSENBERG 0/ROSENBERG_115 kV/ROSEN_1/115.000000,ROSENBERG 0,115.000000,1.000000,1.366143,0.010330,6.091435,0.046060,0.135387,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7231_7265_1,HOUSTON 7_115 kV/HOUSTON 7 0/HOUSTON 7_115 kV/HOUST_1/115.000000,HOUSTON 7 0,PASADENA 3_115 kV/PASADENA 3 2/PASADENA 3_115 kV/PASAD_1/115.000000,PASADENA 3 2,115.000000,1.000000,0.432458,0.003270,2.953142,0.022330,0.076218,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7231_7265_2,HOUSTON 7_115 kV/HOUSTON 7 0/HOUSTON 7_115 kV/HOUST_1/115.000000,HOUSTON 7 0,PASADENA 3_115 kV/PASADENA 3 2/PASADENA 3_115 kV/PASAD_1/115.000000,PASADENA 3 2,115.000000,1.000000,0.432458,0.003270,2.953142,0.022330,0.076218,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7231_7265_3,HOUSTON 7_115 kV/HOUSTON 7 0/HOUSTON 7_115 kV/HOUST_1/115.000000,HOUSTON 7 0,PASADENA 3_115 kV/PASADENA 3 2/PASADENA 3_115 kV/PASAD_1/115.000000,PASADENA 3 2,115.000000,1.000000,0.432458,0.003270,2.953142,0.022330,0.076218,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7231_7265_4,HOUSTON 7_115 kV/HOUSTON 7 0/HOUSTON 7_115 kV/HOUST_1/115.000000,HOUSTON 7 0,PASADENA 3_115 kV/PASADENA 3 2/PASADENA 3_115 kV/PASAD_1/115.000000,PASADENA 3 2,115.000000,1.000000,0.432458,0.003270,2.953142,0.022330,0.076218,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7231_7403_1,HOUSTON 7_115 kV/HOUSTON 7 0/HOUSTON 7_115 kV/HOUST_1/115.000000,HOUSTON 7 0,PASADENA 4_115 kV/PASADENA 4 0/PASADENA 4_115 kV/PASAD_1/115.000000,PASADENA 4 0,115.000000,1.000000,0.247307,0.001870,1.686187,0.012750,0.043524,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7231_7403_2,HOUSTON 7_115 kV/HOUSTON 7 0/HOUSTON 7_115 kV/HOUST_1/115.000000,HOUSTON 7 0,PASADENA 4_115 kV/PASADENA 4 0/PASADENA 4_115 kV/PASAD_1/115.000000,PASADENA 4 0,115.000000,1.000000,0.247307,0.001870,1.686187,0.012750,0.043524,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7232_7273_1,LA MARQUE_115 kV/LA MARQUE 0/LA MARQUE_115 kV/LA MA_1/115.000000,LA MARQUE 0,TEXAS CITY 2_115 kV/TEXAS CITY 2 0/TEXAS CITY 2_115 kV/TEXAS_1/115.000000,TEXAS CITY 2 0,115.000000,1.000000,0.261855,0.001980,1.819760,0.013760,0.045129,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7233_7251_1,WALLER_115 kV/WALLER 0/WALLER_115 kV/WALLE_1/115.000000,WALLER 0,HOCKLEY_115 kV/HOCKLEY 0/HOCKLEY_115 kV/HOCKL_1/115.000000,HOCKLEY 0,115.000000,1.000000,1.936140,0.014640,4.734550,0.035800,0.094069,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7235_7251_1,CYPRESS 2_115 kV/CYPRESS 2 0/CYPRESS 2_115 kV/CYPRE_1/115.000000,CYPRESS 2 0,HOCKLEY_115 kV/HOCKLEY 0/HOCKLEY_115 kV/HOCKL_1/115.000000,HOCKLEY 0,115.000000,1.000000,1.497070,0.011320,6.549020,0.049520,0.151232,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7235_7315_1,CYPRESS 2_115 kV/CYPRESS 2 0/CYPRESS 2_115 kV/CYPRE_1/115.000000,CYPRESS 2 0,KATY 4_115 kV/KATY 4 0/KATY 4_115 kV/KATY _1/115.000000,KATY 4 0,115.000000,1.000000,0.728697,0.005510,5.079722,0.038410,0.125960,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7235_7315_2,CYPRESS 2_115 kV/CYPRESS 2 0/CYPRESS 2_115 kV/CYPRE_1/115.000000,CYPRESS 2 0,KATY 4_115 kV/KATY 4 0/KATY 4_115 kV/KATY _1/115.000000,KATY 4 0,115.000000,1.000000,0.728697,0.005510,5.079722,0.038410,0.125960,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7236_7245_1,HOUSTON 30_115 kV/HOUSTON 30 0/HOUSTON 30_115 kV/HOUST_1/115.000000,HOUSTON 30 0,HOUSTON 54_115 kV/HOUSTON 54 0/HOUSTON 54_115 kV/HOUST_1/115.000000,HOUSTON 54 0,115.000000,1.000000,0.849045,0.006420,3.520495,0.026620,0.090659,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7236_7292_1,HOUSTON 30_115 kV/HOUSTON 30 0/HOUSTON 30_115 kV/HOUST_1/115.000000,HOUSTON 30 0,HOUSTON 69_115 kV/HOUSTON 69 0/HOUSTON 69_115 kV/HOUST_1/115.000000,HOUSTON 69 0,115.000000,1.000000,1.471943,0.011130,6.107305,0.046180,0.157250,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7236_7411_1,HOUSTON 30_115 kV/HOUSTON 30 0/HOUSTON 30_115 kV/HOUST_1/115.000000,HOUSTON 30 0,SPRING 3_115 kV/SPRING 3 0/SPRING 3_115 kV/SPRIN_1/115.000000,SPRING 3 0,115.000000,1.000000,1.979782,0.014970,8.210080,0.062080,0.211404,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7237_7247_1,FULSHEAR_115 kV/FULSHEAR 0/FULSHEAR_115 kV/FULSH_1/115.000000,FULSHEAR 0,DAMON_115 kV/DAMON 0/DAMON_115 kV/DAMON_1/115.000000,DAMON 0,115.000000,1.000000,4.595687,0.034750,20.104650,0.152020,0.464327,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7238_7392_1,LIBERTY_115 kV/LIBERTY 0/LIBERTY_115 kV/LIBER_1/115.000000,LIBERTY 0,BAYTOWN 4_115 kV/BAYTOWN 4 0/BAYTOWN 4_115 kV/BAYTO_1/115.000000,BAYTOWN 4 0,115.000000,1.000000,0.899300,0.006800,5.157750,0.039000,0.100287,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7239_7294_1,WINNIE_115 kV/WINNIE 0/WINNIE_115 kV/WINNI_1/115.000000,WINNIE 0,PORT BOLIVAR_115 kV/PORT BOLIVAR 0/PORT BOLIVAR_115 kV/PORT _1/115.000000,PORT BOLIVAR 0,115.000000,1.000000,7.843748,0.059310,19.172279,0.144970,0.380688,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7239_7392_1,WINNIE_115 kV/WINNIE 0/WINNIE_115 kV/WINNI_1/115.000000,WINNIE 0,BAYTOWN 4_115 kV/BAYTOWN 4 0/BAYTOWN 4_115 kV/BAYTO_1/115.000000,BAYTOWN 4 0,115.000000,1.000000,4.837705,0.036580,11.825790,0.089420,0.234871,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7241_7362_1,HOUSTON 70_115 kV/HOUSTON 70 0/HOUSTON 70_115 kV/HOUST_1/115.000000,HOUSTON 70 0,HOUSTON 61_115 kV/HOUSTON 61 0/HOUSTON 61_115 kV/HOUST_1/115.000000,HOUSTON 61 0,115.000000,1.000000,0.371623,0.002810,2.123935,0.016060,0.048338,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7242_7295_1,HOUSTON 55_115 kV/HOUSTON 55 0/HOUSTON 55_115 kV/HOUST_1/115.000000,HOUSTON 55 0,HOUSTON 42_115 kV/HOUSTON 42 0/HOUSTON 42_115 kV/HOUST_1/115.000000,HOUSTON 42 0,115.000000,1.000000,1.873983,0.014170,4.504435,0.034060,0.092665,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7242_7319_1,HOUSTON 55_115 kV/HOUSTON 55 0/HOUSTON 55_115 kV/HOUST_1/115.000000,HOUSTON 55 0,HOUSTON 66_115 kV/HOUSTON 66 0/HOUSTON 66_115 kV/HOUST_1/115.000000,HOUSTON 66 0,115.000000,1.000000,0.651992,0.004930,4.214808,0.031870,0.121949,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7242_7319_2,HOUSTON 55_115 kV/HOUSTON 55 0/HOUSTON 55_115 kV/HOUST_1/115.000000,HOUSTON 55 0,HOUSTON 66_115 kV/HOUSTON 66 0/HOUSTON 66_115 kV/HOUST_1/115.000000,HOUSTON 66 0,115.000000,1.000000,0.651992,0.004930,4.214808,0.031870,0.121949,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7243_7260_1,CROSBY_115 kV/CROSBY 0/CROSBY_115 kV/CROSB_1/115.000000,CROSBY 0,CHANNELVIEW 2_115 kV/CHANNELVIEW 2 0/CHANNELVIEW 2_115 kV/CHANN_1/115.000000,CHANNELVIEW 2 0,115.000000,1.000000,0.673153,0.005090,4.345735,0.032860,0.125759,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7243_7260_2,CROSBY_115 kV/CROSBY 0/CROSBY_115 kV/CROSB_1/115.000000,CROSBY 0,CHANNELVIEW 2_115 kV/CHANNELVIEW 2 0/CHANNELVIEW 2_115 kV/CHANN_1/115.000000,CHANNELVIEW 2 0,115.000000,1.000000,0.673153,0.005090,4.345735,0.032860,0.125759,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7244_7272_1,MANVEL_115 kV/MANVEL 0/MANVEL_115 kV/MANVE_1/115.000000,MANVEL 0,HOUSTON 25_115 kV/HOUSTON 25 0/HOUSTON 25_115 kV/HOUST_1/115.000000,HOUSTON 25 0,115.000000,1.000000,1.556582,0.011770,6.936512,0.052450,0.154241,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7246_7251_1,HOUSTON 89_115 kV/HOUSTON 89 0/HOUSTON 89_115 kV/HOUST_1/115.000000,HOUSTON 89 0,HOCKLEY_115 kV/HOCKLEY 0/HOCKLEY_115 kV/HOCKL_1/115.000000,HOCKLEY 0,115.000000,1.000000,1.786698,0.013510,10.208380,0.077190,0.232665,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7246_7410_1,HOUSTON 89_115 kV/HOUSTON 89 0/HOUSTON 89_115 kV/HOUST_1/115.000000,HOUSTON 89 0,KATY 2_115 kV/KATY 2 1/KATY 2_115 kV/KATY _1/115.000000,KATY 2 1,115.000000,1.000000,1.215377,0.009190,8.469290,0.064040,0.210000,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7246_7410_2,HOUSTON 89_115 kV/HOUSTON 89 0/HOUSTON 89_115 kV/HOUST_1/115.000000,HOUSTON 89 0,KATY 2_115 kV/KATY 2 1/KATY 2_115 kV/KATY _1/115.000000,KATY 2 1,115.000000,1.000000,1.215377,0.009190,8.469290,0.064040,0.210000,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7246_7425_1,HOUSTON 89_115 kV/HOUSTON 89 0/HOUSTON 89_115 kV/HOUST_1/115.000000,HOUSTON 89 0,HOUSTON 86_115 kV/HOUSTON 86 0/HOUSTON 86_115 kV/HOUST_1/115.000000,HOUSTON 86 0,115.000000,1.000000,0.957490,0.007240,2.302473,0.017410,0.047335,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7247_7339_1,DAMON_115 kV/DAMON 0/DAMON_115 kV/DAMON_1/115.000000,DAMON 0,NEEDVILLE_115 kV/NEEDVILLE 0/NEEDVILLE_115 kV/NEEDV_1/115.000000,NEEDVILLE 0,115.000000,1.000000,1.905722,0.014410,7.907228,0.059790,0.203582,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7248_7362_1,HOUSTON 74_115 kV/HOUSTON 74 0/HOUSTON 74_115 kV/HOUST_1/115.000000,HOUSTON 74 0,HOUSTON 61_115 kV/HOUSTON 61 0/HOUSTON 61_115 kV/HOUST_1/115.000000,HOUSTON 61 0,115.000000,1.000000,0.536935,0.004060,2.350083,0.017770,0.054355,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7248_7386_1,HOUSTON 74_115 kV/HOUSTON 74 0/HOUSTON 74_115 kV/HOUST_1/115.000000,HOUSTON 74 0,HOUSTON 71_115 kV/HOUSTON 71 0/HOUSTON 71_115 kV/HOUST_1/115.000000,HOUSTON 71 0,115.000000,1.000000,0.326658,0.002470,2.110710,0.015960,0.060974,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7248_7386_2,HOUSTON 74_115 kV/HOUSTON 74 0/HOUSTON 74_115 kV/HOUST_1/115.000000,HOUSTON 74 0,HOUSTON 71_115 kV/HOUSTON 71 0/HOUSTON 71_115 kV/HOUST_1/115.000000,HOUSTON 71 0,115.000000,1.000000,0.326658,0.002470,2.110710,0.015960,0.060974,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7249_7255_1,HOUSTON 26_115 kV/HOUSTON 26 0/HOUSTON 26_115 kV/HOUST_1/115.000000,HOUSTON 26 0,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,115.000000,1.000000,0.536935,0.004060,3.671260,0.027760,0.094671,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7249_7255_2,HOUSTON 26_115 kV/HOUSTON 26 0/HOUSTON 26_115 kV/HOUST_1/115.000000,HOUSTON 26 0,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,115.000000,1.000000,0.536935,0.004060,3.671260,0.027760,0.094671,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7249_7344_1,HOUSTON 26_115 kV/HOUSTON 26 0/HOUSTON 26_115 kV/HOUST_1/115.000000,HOUSTON 26 0,HOUSTON 37_115 kV/HOUSTON 37 0/HOUSTON 37_115 kV/HOUST_1/115.000000,HOUSTON 37 0,115.000000,1.000000,0.506518,0.003830,3.458337,0.026150,0.089255,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7249_7344_2,HOUSTON 26_115 kV/HOUSTON 26 0/HOUSTON 26_115 kV/HOUST_1/115.000000,HOUSTON 26 0,HOUSTON 37_115 kV/HOUSTON 37 0/HOUSTON 37_115 kV/HOUST_1/115.000000,HOUSTON 37 0,115.000000,1.000000,0.506518,0.003830,3.458337,0.026150,0.089255,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7249_7382_1,HOUSTON 26_115 kV/HOUSTON 26 0/HOUSTON 26_115 kV/HOUST_1/115.000000,HOUSTON 26 0,HOUSTON 31_115 kV/HOUSTON 31 0/HOUSTON 31_115 kV/HOUST_1/115.000000,HOUSTON 31 0,115.000000,1.000000,2.224445,0.016820,5.439442,0.041130,0.108109,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7250_7276_1,HOUSTON 32_115 kV/HOUSTON 32 0/HOUSTON 32_115 kV/HOUST_1/115.000000,HOUSTON 32 0,HOUSTON 36_115 kV/HOUSTON 36 0/HOUSTON 36_115 kV/HOUST_1/115.000000,HOUSTON 36 0,115.000000,1.000000,0.534290,0.004040,3.451725,0.026100,0.099886,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7250_7276_2,HOUSTON 32_115 kV/HOUSTON 32 0/HOUSTON 32_115 kV/HOUST_1/115.000000,HOUSTON 32 0,HOUSTON 36_115 kV/HOUSTON 36 0/HOUSTON 36_115 kV/HOUST_1/115.000000,HOUSTON 36 0,115.000000,1.000000,0.534290,0.004040,3.451725,0.026100,0.099886,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7252_7312_1,ANGLETON_230 kV/ANGLETON 0/ANGLETON_230 kV/ANGLE_1/230.000000,ANGLETON 0,LAKE JACKSON_230 kV/LAKE JACKSON 0/LAKE JACKSON_230 kV/LAKE _1/230.000000,LAKE JACKSON 0,230.000000,1.000000,0.703570,0.001330,6.861130,0.012970,0.125108,0.000000,0.000000,0.000000,1.624112,100.000000,0.000000
lne_7252_7327_1,ANGLETON_230 kV/ANGLETON 0/ANGLETON_230 kV/ANGLE_1/230.000000,ANGLETON 0,NEWGULF_230 kV/NEWGULF 0/NEWGULF_230 kV/NEWGU_1/230.000000,NEWGULF 0,230.000000,1.000000,3.136970,0.005930,22.403151,0.042350,0.387157,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7252_7347_1,ANGLETON_230 kV/ANGLETON 0/ANGLETON_230 kV/ANGLE_1/230.000000,ANGLETON 0,THOMPSONS_230 kV/THOMPSONS 1/THOMPSONS_230 kV/THOMP_1/230.000000,THOMPSONS 1,230.000000,1.000000,1.920270,0.003630,18.763630,0.035470,0.342178,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7253_7313_1,ANGLETON_115 kV/ANGLETON 1/ANGLETON_115 kV/ANGLE_1/115.000000,ANGLETON 1,LAKE JACKSON_115 kV/LAKE JACKSON 1/LAKE JACKSON_115 kV/LAKE _1/115.000000,LAKE JACKSON 1,115.000000,1.000000,1.396560,0.010560,6.221040,0.047040,0.138396,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7253_7412_1,ANGLETON_115 kV/ANGLETON 1/ANGLETON_115 kV/ANGLE_1/115.000000,ANGLETON 1,DANBURY_115 kV/DANBURY 0/DANBURY_115 kV/DANBU_1/115.000000,DANBURY 0,115.000000,1.000000,0.879462,0.006650,5.680137,0.042950,0.164270,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7253_7412_2,ANGLETON_115 kV/ANGLETON 1/ANGLETON_115 kV/ANGLE_1/115.000000,ANGLETON 1,DANBURY_115 kV/DANBURY 0/DANBURY_115 kV/DANBU_1/115.000000,DANBURY 0,115.000000,1.000000,0.879462,0.006650,5.680137,0.042950,0.164270,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7255_7258_1,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,HOUSTON 56_115 kV/HOUSTON 56 0/HOUSTON 56_115 kV/HOUST_1/115.000000,HOUSTON 56 0,115.000000,1.000000,0.320045,0.002420,2.188738,0.016550,0.056562,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7255_7258_2,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,HOUSTON 56_115 kV/HOUSTON 56 0/HOUSTON 56_115 kV/HOUST_1/115.000000,HOUSTON 56 0,115.000000,1.000000,0.320045,0.002420,2.188738,0.016550,0.056562,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7255_7399_1,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,HOUSTON 45_115 kV/HOUSTON 45 0/HOUSTON 45_115 kV/HOUST_1/115.000000,HOUSTON 45 0,115.000000,1.000000,0.137540,0.001040,0.890042,0.006730,0.025673,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7255_7399_2,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,HOUSTON 45_115 kV/HOUSTON 45 0/HOUSTON 45_115 kV/HOUST_1/115.000000,HOUSTON 45 0,115.000000,1.000000,0.137540,0.001040,0.890042,0.006730,0.025673,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7255_7399_3,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,HOUSTON 45_115 kV/HOUSTON 45 0/HOUSTON 45_115 kV/HOUST_1/115.000000,HOUSTON 45 0,115.000000,1.000000,0.137540,0.001040,0.890042,0.006730,0.025673,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7255_7399_4,HOUSTON 39_115 kV/HOUSTON 39 0/HOUSTON 39_115 kV/HOUST_1/115.000000,HOUSTON 39 0,HOUSTON 45_115 kV/HOUSTON 45 0/HOUSTON 45_115 kV/HOUST_1/115.000000,HOUSTON 45 0,115.000000,1.000000,0.137540,0.001040,0.890042,0.006730,0.025673,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7256_7297_1,HOUSTON 59_115 kV/HOUSTON 59 0/HOUSTON 59_115 kV/HOUST_1/115.000000,HOUSTON 59 0,HOUSTON 50_115 kV/HOUSTON 50 0/HOUSTON 50_115 kV/HOUST_1/115.000000,HOUSTON 50 0,115.000000,1.000000,1.224635,0.009260,2.992818,0.022630,0.059370,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7257_7317_1,PEARLAND 1_115 kV/PEARLAND 1 0/PEARLAND 1_115 kV/PEARL_1/115.000000,PEARLAND 1 0,FRIENDSWOOD_115 kV/FRIENDSWOOD 0/FRIENDSWOOD_115 kV/FRIEN_1/115.000000,FRIENDSWOOD 0,115.000000,1.000000,0.597770,0.004520,4.083880,0.030880,0.105301,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7257_7317_2,PEARLAND 1_115 kV/PEARLAND 1 0/PEARLAND 1_115 kV/PEARL_1/115.000000,PEARLAND 1 0,FRIENDSWOOD_115 kV/FRIENDSWOOD 0/FRIENDSWOOD_115 kV/FRIEN_1/115.000000,FRIENDSWOOD 0,115.000000,1.000000,0.597770,0.004520,4.083880,0.030880,0.105301,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7259_7403_1,HOUSTON 13_115 kV/HOUSTON 13 0/HOUSTON 13_115 kV/HOUST_1/115.000000,HOUSTON 13 0,PASADENA 4_115 kV/PASADENA 4 0/PASADENA 4_115 kV/PASAD_1/115.000000,PASADENA 4 0,115.000000,1.000000,0.633478,0.004790,4.410537,0.033350,0.109312,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7259_7403_2,HOUSTON 13_115 kV/HOUSTON 13 0/HOUSTON 13_115 kV/HOUST_1/115.000000,HOUSTON 13 0,PASADENA 4_115 kV/PASADENA 4 0/PASADENA 4_115 kV/PASAD_1/115.000000,PASADENA 4 0,115.000000,1.000000,0.633478,0.004790,4.410537,0.033350,0.109312,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7260_7368_1,CHANNELVIEW 2_115 kV/CHANNELVIEW 2 0/CHANNELVIEW 2_115 kV/CHANN_1/115.000000,CHANNELVIEW 2 0,CHANNELVIEW 1_115 kV/CHANNELVIEW 1 2/CHANNELVIEW 1_115 kV/CHANN_1/115.000000,CHANNELVIEW 1 2,115.000000,1.000000,0.347818,0.002630,2.424142,0.018330,0.060172,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7260_7368_2,CHANNELVIEW 2_115 kV/CHANNELVIEW 2 0/CHANNELVIEW 2_115 kV/CHANN_1/115.000000,CHANNELVIEW 2 0,CHANNELVIEW 1_115 kV/CHANNELVIEW 1 2/CHANNELVIEW 1_115 kV/CHANN_1/115.000000,CHANNELVIEW 1 2,115.000000,1.000000,0.347818,0.002630,2.424142,0.018330,0.060172,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7260_7368_3,CHANNELVIEW 2_115 kV/CHANNELVIEW 2 0/CHANNELVIEW 2_115 kV/CHANN_1/115.000000,CHANNELVIEW 2 0,CHANNELVIEW 1_115 kV/CHANNELVIEW 1 2/CHANNELVIEW 1_115 kV/CHANN_1/115.000000,CHANNELVIEW 1 2,115.000000,1.000000,0.347818,0.002630,2.424142,0.018330,0.060172,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7261_7429_1,BAY CITY_230 kV/BAY CITY 0/BAY CITY_230 kV/BAY C_1/230.000000,BAY CITY 0,FREEPORT 2_230 kV/FREEPORT 2 1/FREEPORT 2_230 kV/FREEP_1/230.000000,FREEPORT 2 1,230.000000,1.000000,2.380500,0.004500,23.265421,0.043980,0.424313,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7262_7302_1,BAY CITY_115 kV/BAY CITY 1/BAY CITY_115 kV/BAY C_1/115.000000,BAY CITY 1,SWEENY_115 kV/SWEENY 0/SWEENY_115 kV/SWEEN_1/115.000000,SWEENY 0,115.000000,1.000000,1.887208,0.014270,8.413745,0.063620,0.187135,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7264_7332_1,PASADENA 3_230 kV/PASADENA 3 1/PASADENA 3_230 kV/PASAD_1/230.000000,PASADENA 3 1,PASADENA 1_230 kV/PASADENA 1 1/PASADENA 1_230 kV/PASAD_1/230.000000,PASADENA 1 1,230.000000,1.000000,1.364820,0.002580,9.738889,0.018410,0.168281,0.000000,0.000000,0.000000,1.312844,100.000000,0.000000
lne_7271_7315_1,BROOKSHIRE_115 kV/BROOKSHIRE 0/BROOKSHIRE_115 kV/BROOK_1/115.000000,BROOKSHIRE 0,KATY 4_115 kV/KATY 4 0/KATY 4_115 kV/KATY _1/115.000000,KATY 4 0,115.000000,1.000000,1.395237,0.010550,5.788583,0.043770,0.149026,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7271_7340_1,BROOKSHIRE_115 kV/BROOKSHIRE 0/BROOKSHIRE_115 kV/BROOK_1/115.000000,BROOKSHIRE 0,SEALY_115 kV/SEALY 0/SEALY_115 kV/SEALY_1/115.000000,SEALY 0,115.000000,1.000000,1.382012,0.010450,5.734360,0.043360,0.147622,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7272_7316_1,HOUSTON 25_115 kV/HOUSTON 25 0/HOUSTON 25_115 kV/HOUST_1/115.000000,HOUSTON 25 0,HOUSTON 38_115 kV/HOUSTON 38 0/HOUSTON 38_115 kV/HOUST_1/115.000000,HOUSTON 38 0,115.000000,1.000000,0.468165,0.003540,2.675417,0.020230,0.060974,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7273_7405_1,TEXAS CITY 2_115 kV/TEXAS CITY 2 0/TEXAS CITY 2_115 kV/TEXAS_1/115.000000,TEXAS CITY 2 0,GALVESTON 2_115 kV/GALVESTON 2 0/GALVESTON 2_115 kV/GALVE_1/115.000000,GALVESTON 2 0,115.000000,1.000000,1.593613,0.012050,9.100122,0.068810,0.207393,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7276_7395_1,HOUSTON 36_115 kV/HOUSTON 36 0/HOUSTON 36_115 kV/HOUST_1/115.000000,HOUSTON 36 0,HOUSTON 53_115 kV/HOUSTON 53 0/HOUSTON 53_115 kV/HOUST_1/115.000000,HOUSTON 53 0,115.000000,1.000000,0.454940,0.003440,2.729640,0.020640,0.056161,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7277_7337_1,GANADO_115 kV/GANADO 0/GANADO_115 kV/GANAD_1/115.000000,GANADO 0,EDNA_115 kV/EDNA 0/EDNA_115 kV/EDNA__1/115.000000,EDNA 0,115.000000,1.000000,3.745320,0.028320,9.155667,0.069230,0.181719,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7278_7367_1,MONT BELVIEU_230 kV/MONT BELVIEU 0/MONT BELVIEU_230 kV/MONT _1/230.000000,MONT BELVIEU 0,CHANNELVIEW 1_230 kV/CHANNELVIEW 1 1/CHANNELVIEW 1_230 kV/CHANN_1/230.000000,CHANNELVIEW 1 1,230.000000,1.000000,1.274890,0.002410,9.098800,0.017200,0.157199,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7279_7392_1,MONT BELVIEU_115 kV/MONT BELVIEU 1/MONT BELVIEU_115 kV/MONT _1/115.000000,MONT BELVIEU 1,BAYTOWN 4_115 kV/BAYTOWN 4 0/BAYTOWN 4_115 kV/BAYTO_1/115.000000,BAYTOWN 4 0,115.000000,1.000000,0.733988,0.005550,3.214998,0.024310,0.074212,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7282_7332_1,BAYTOWN 3_230 kV/BAYTOWN 3 0/BAYTOWN 3_230 kV/BAYTO_1/230.000000,BAYTOWN 3 0,PASADENA 1_230 kV/PASADENA 1 1/PASADENA 1_230 kV/PASAD_1/230.000000,PASADENA 1 1,230.000000,1.000000,1.460040,0.002760,10.437170,0.019730,0.180315,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7282_7367_1,BAYTOWN 3_230 kV/BAYTOWN 3 0/BAYTOWN 3_230 kV/BAYTO_1/230.000000,BAYTOWN 3 0,CHANNELVIEW 1_230 kV/CHANNELVIEW 1 1/CHANNELVIEW 1_230 kV/CHANN_1/230.000000,CHANNELVIEW 1 1,230.000000,1.000000,0.894010,0.001690,6.374450,0.012050,0.110165,0.000000,0.000000,0.000000,1.312844,100.000000,0.000000
lne_7290_7411_1,SPRING 6_115 kV/SPRING 6 0/SPRING 6_115 kV/SPRIN_1/115.000000,SPRING 6 0,SPRING 3_115 kV/SPRING 3 0/SPRING 3_115 kV/SPRIN_1/115.000000,SPRING 3 0,115.000000,1.000000,0.376913,0.002850,2.260153,0.017090,0.046533,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7291_7295_1,HUMBLE 2_115 kV/HUMBLE 2 0/HUMBLE 2_115 kV/HUMBL_1/115.000000,HUMBLE 2 0,HOUSTON 42_115 kV/HOUSTON 42 0/HOUSTON 42_115 kV/HOUST_1/115.000000,HOUSTON 42 0,115.000000,1.000000,1.108255,0.008380,4.594365,0.034740,0.118338,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7293_7424_1,SANTA FE 2_115 kV/SANTA FE 2 0/SANTA FE 2_115 kV/SANTA_1/115.000000,SANTA FE 2 0,ALVIN_115 kV/ALVIN 2/ALVIN_115 kV/ALVIN_1/115.000000,ALVIN 2,115.000000,1.000000,0.859625,0.006500,3.827315,0.028940,0.085043,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7294_7405_1,PORT BOLIVAR_115 kV/PORT BOLIVAR 0/PORT BOLIVAR_115 kV/PORT _1/115.000000,PORT BOLIVAR 0,GALVESTON 2_115 kV/GALVESTON 2 0/GALVESTON 2_115 kV/GALVE_1/115.000000,GALVESTON 2 0,115.000000,1.000000,3.028525,0.022900,18.185699,0.137510,0.374270,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7296_7427_1,HOUSTON 85_115 kV/HOUSTON 85 0/HOUSTON 85_115 kV/HOUST_1/115.000000,HOUSTON 85 0,HOUSTON 87_115 kV/HOUSTON 87 0/HOUSTON 87_115 kV/HOUST_1/115.000000,HOUSTON 87 0,115.000000,1.000000,0.595125,0.004500,1.454750,0.011000,0.028883,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7297_7316_1,HOUSTON 50_115 kV/HOUSTON 50 0/HOUSTON 50_115 kV/HOUST_1/115.000000,HOUSTON 50 0,HOUSTON 38_115 kV/HOUSTON 38 0/HOUSTON 38_115 kV/HOUST_1/115.000000,HOUSTON 38 0,115.000000,1.000000,0.521065,0.003940,2.324955,0.017580,0.051748,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7297_7384_1,HOUSTON 50_115 kV/HOUSTON 50 0/HOUSTON 50_115 kV/HOUST_1/115.000000,HOUSTON 50 0,HOUSTON 44_115 kV/HOUSTON 44 0/HOUSTON 44_115 kV/HOUST_1/115.000000,HOUSTON 44 0,115.000000,1.000000,0.559417,0.004230,2.446625,0.018500,0.056562,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7298_7362_1,HOUSTON 62_115 kV/HOUSTON 62 0/HOUSTON 62_115 kV/HOUST_1/115.000000,HOUSTON 62 0,HOUSTON 61_115 kV/HOUSTON 61 0/HOUSTON 61_115 kV/HOUST_1/115.000000,HOUSTON 61 0,115.000000,1.000000,1.744377,0.013190,4.261095,0.032220,0.084642,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7298_7395_1,HOUSTON 62_115 kV/HOUSTON 62 0/HOUSTON 62_115 kV/HOUST_1/115.000000,HOUSTON 62 0,HOUSTON 53_115 kV/HOUSTON 53 0/HOUSTON 53_115 kV/HOUST_1/115.000000,HOUSTON 53 0,115.000000,1.000000,0.447005,0.003380,1.957300,0.014800,0.045129,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7299_7364_1,EAGLE LAKE_115 kV/EAGLE LAKE 0/EAGLE LAKE_115 kV/EAGLE_1/115.000000,EAGLE LAKE 0,EAST BERNARD_115 kV/EAST BERNARD 0/EAST BERNARD_115 kV/EAST _1/115.000000,EAST BERNARD 0,115.000000,1.000000,1.624030,0.012280,9.272047,0.070110,0.211204,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7299_7413_1,EAGLE LAKE_115 kV/EAGLE LAKE 0/EAGLE LAKE_115 kV/EAGLE_1/115.000000,EAGLE LAKE 0,WHARTON 2_115 kV/WHARTON 2 0/WHARTON 2_115 kV/WHART_1/115.000000,WHARTON 2 0,115.000000,1.000000,1.929527,0.014590,8.596250,0.065000,0.191146,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7301_7318_1,WEBSTER_115 kV/WEBSTER 0/WEBSTER_115 kV/WEBST_1/115.000000,WEBSTER 0,HOUSTON 17_115 kV/HOUSTON 17 0/HOUSTON 17_115 kV/HOUST_1/115.000000,HOUSTON 17 0,115.000000,1.000000,1.563195,0.011820,6.834680,0.051680,0.157851,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7302_7426_1,SWEENY_115 kV/SWEENY 0/SWEENY_115 kV/SWEEN_1/115.000000,SWEENY 0,BRAZORIA_115 kV/BRAZORIA 0/BRAZORIA_115 kV/BRAZO_1/115.000000,BRAZORIA 0,115.000000,1.000000,3.339313,0.025250,8.163792,0.061730,0.162063,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7303_7393_1,BLESSING_115 kV/BLESSING 0/BLESSING_115 kV/BLESS_1/115.000000,BLESSING 0,VAN VLECK_115 kV/VAN VLECK 0/VAN VLECK_115 kV/VAN V_1/115.000000,VAN VLECK 0,115.000000,1.000000,9.648960,0.072960,23.588110,0.178360,0.468339,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7304_7341_1,WHARTON 1_500 kV/WHARTON 1 0/WHARTON 1_500 kV/WHART_1/500.000000,WHARTON 1 0,KATY 3_500 kV/KATY 3 0/KATY 3_500 kV/KATY _1/500.000000,KATY 3 0,500.000000,1.000000,1.775000,0.000710,21.600000,0.008640,0.608768,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_7305_7327_1,WHARTON 1_230 kV/WHARTON 1 1/WHARTON 1_230 kV/WHART_1/230.000000,WHARTON 1 1,NEWGULF_230 kV/NEWGULF 0/NEWGULF_230 kV/NEWGU_1/230.000000,NEWGULF 0,230.000000,1.000000,1.163800,0.002200,8.294720,0.015680,0.143360,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_7306_7413_1,WHARTON 1_115 kV/WHARTON 1 2/WHARTON 1_115 kV/WHART_1/115.000000,WHARTON 1 2,WHARTON 2_115 kV/WHARTON 2 0/WHARTON 2_115 kV/WHART_1/115.000000,WHARTON 2 0,115.000000,1.000000,0.829207,0.006270,5.780648,0.043710,0.143209,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7306_7413_2,WHARTON 1_115 kV/WHARTON 1 2/WHARTON 1_115 kV/WHART_1/115.000000,WHARTON 1 2,WHARTON 2_115 kV/WHARTON 2 0/WHARTON 2_115 kV/WHART_1/115.000000,WHARTON 2 0,115.000000,1.000000,0.829207,0.006270,5.780648,0.043710,0.143209,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7312_7321_1,LAKE JACKSON_230 kV/LAKE JACKSON 0/LAKE JACKSON_230 kV/LAKE _1/230.000000,LAKE JACKSON 0,FREEPORT 1_230 kV/FREEPORT 1 1/FREEPORT 1_230 kV/FREEP_1/230.000000,FREEPORT 1 1,230.000000,1.000000,0.756470,0.001430,7.406000,0.014000,0.135036,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7312_7429_1,LAKE JACKSON_230 kV/LAKE JACKSON 0/LAKE JACKSON_230 kV/LAKE _1/230.000000,LAKE JACKSON 0,FREEPORT 2_230 kV/FREEPORT 2 1/FREEPORT 2_230 kV/FREEP_1/230.000000,FREEPORT 2 1,230.000000,1.000000,0.465520,0.000880,4.559980,0.008620,0.083188,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7313_7430_1,LAKE JACKSON_115 kV/LAKE JACKSON 1/LAKE JACKSON_115 kV/LAKE _1/115.000000,LAKE JACKSON 1,FREEPORT 2_115 kV/FREEPORT 2 2/FREEPORT 2_115 kV/FREEP_1/115.000000,FREEPORT 2 2,115.000000,1.000000,0.715473,0.005410,4.086525,0.030900,0.093066,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7314_7340_1,BELLVILLE_115 kV/BELLVILLE 0/BELLVILLE_115 kV/BELLV_1/115.000000,BELLVILLE 0,SEALY_115 kV/SEALY 0/SEALY_115 kV/SEALY_1/115.000000,SEALY 0,115.000000,1.000000,2.533910,0.019160,10.512550,0.079490,0.270573,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7316_7383_1,HOUSTON 38_115 kV/HOUSTON 38 0/HOUSTON 38_115 kV/HOUST_1/115.000000,HOUSTON 38 0,ROSHARON_115 kV/ROSHARON 0/ROSHARON_115 kV/ROSHA_1/115.000000,ROSHARON 0,115.000000,1.000000,1.609482,0.012170,10.396170,0.078610,0.300860,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7316_7383_2,HOUSTON 38_115 kV/HOUSTON 38 0/HOUSTON 38_115 kV/HOUST_1/115.000000,HOUSTON 38 0,ROSHARON_115 kV/ROSHARON 0/ROSHARON_115 kV/ROSHA_1/115.000000,ROSHARON 0,115.000000,1.000000,1.609482,0.012170,10.396170,0.078610,0.300860,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7317_7424_1,FRIENDSWOOD_115 kV/FRIENDSWOOD 0/FRIENDSWOOD_115 kV/FRIEN_1/115.000000,FRIENDSWOOD 0,ALVIN_115 kV/ALVIN 2/ALVIN_115 kV/ALVIN_1/115.000000,ALVIN 2,115.000000,1.000000,0.604383,0.004570,3.900053,0.029490,0.112923,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7317_7424_2,FRIENDSWOOD_115 kV/FRIENDSWOOD 0/FRIENDSWOOD_115 kV/FRIEN_1/115.000000,FRIENDSWOOD 0,ALVIN_115 kV/ALVIN 2/ALVIN_115 kV/ALVIN_1/115.000000,ALVIN 2,115.000000,1.000000,0.604383,0.004570,3.900053,0.029490,0.112923,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7317_7424_3,FRIENDSWOOD_115 kV/FRIENDSWOOD 0/FRIENDSWOOD_115 kV/FRIEN_1/115.000000,FRIENDSWOOD 0,ALVIN_115 kV/ALVIN 2/ALVIN_115 kV/ALVIN_1/115.000000,ALVIN 2,115.000000,1.000000,0.604383,0.004570,3.900053,0.029490,0.112923,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7317_7424_4,FRIENDSWOOD_115 kV/FRIENDSWOOD 0/FRIENDSWOOD_115 kV/FRIEN_1/115.000000,FRIENDSWOOD 0,ALVIN_115 kV/ALVIN 2/ALVIN_115 kV/ALVIN_1/115.000000,ALVIN 2,115.000000,1.000000,0.604383,0.004570,3.900053,0.029490,0.112923,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7318_7382_1,HOUSTON 17_115 kV/HOUSTON 17 0/HOUSTON 17_115 kV/HOUST_1/115.000000,HOUSTON 17 0,HOUSTON 31_115 kV/HOUSTON 31 0/HOUSTON 31_115 kV/HOUST_1/115.000000,HOUSTON 31 0,115.000000,1.000000,1.206120,0.009120,5.373318,0.040630,0.119542,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7320_7422_1,FREEPORT 1_500 kV/FREEPORT 1 0/FREEPORT 1_500 kV/FREEP_1/500.000000,FREEPORT 1 0,ALVIN_500 kV/ALVIN 0/ALVIN_500 kV/ALVIN_1/500.000000,ALVIN 0,500.000000,1.000000,1.650000,0.000660,20.150000,0.008060,0.568035,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_7322_7380_1,FREEPORT 1_115 kV/FREEPORT 1 2/FREEPORT 1_115 kV/FREEP_1/115.000000,FREEPORT 1 2,FREEPORT 3_115 kV/FREEPORT 3 0/FREEPORT 3_115 kV/FREEP_1/115.000000,FREEPORT 3 0,115.000000,1.000000,0.764405,0.005780,3.341957,0.025270,0.077221,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7328_7339_1,NEWGULF_115 kV/NEWGULF 1/NEWGULF_115 kV/NEWGU_1/115.000000,NEWGULF 1,NEEDVILLE_115 kV/NEEDVILLE 0/NEEDVILLE_115 kV/NEEDV_1/115.000000,NEEDVILLE 0,115.000000,1.000000,1.585678,0.011990,7.063472,0.053410,0.157049,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7330_7362_1,HOUSTON 60_115 kV/HOUSTON 60 0/HOUSTON 60_115 kV/HOUST_1/115.000000,HOUSTON 60 0,HOUSTON 61_115 kV/HOUSTON 61 0/HOUSTON 61_115 kV/HOUST_1/115.000000,HOUSTON 61 0,115.000000,1.000000,0.950877,0.007190,2.324955,0.017580,0.046132,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7331_7400_1,PASADENA 1_500 kV/PASADENA 1 0/PASADENA 1_500 kV/PASAD_1/500.000000,PASADENA 1 0,HOUSTON 6_500 kV/HOUSTON 6 0/HOUSTON 6_500 kV/HOUST_1/500.000000,HOUSTON 6 0,500.000000,1.000000,0.200000,0.000080,4.200000,0.001680,0.124279,0.000000,0.000000,0.000000,3.196211,100.000000,0.000000
lne_7332_7401_1,PASADENA 1_230 kV/PASADENA 1 1/PASADENA 1_230 kV/PASAD_1/230.000000,PASADENA 1 1,HOUSTON 6_230 kV/HOUSTON 6 1/HOUSTON 6_230 kV/HOUST_1/230.000000,HOUSTON 6 1,230.000000,1.000000,0.550160,0.001040,5.379930,0.010170,0.098131,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7336_7418_1,STAFFORD_115 kV/STAFFORD 0/STAFFORD_115 kV/STAFF_1/115.000000,STAFFORD 0,HOUSTON 65_115 kV/HOUSTON 65 0/HOUSTON 65_115 kV/HOUST_1/115.000000,HOUSTON 65 0,115.000000,1.000000,0.477423,0.003610,3.257318,0.024630,0.084040,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7336_7418_2,STAFFORD_115 kV/STAFFORD 0/STAFFORD_115 kV/STAFF_1/115.000000,STAFFORD 0,HOUSTON 65_115 kV/HOUSTON 65 0/HOUSTON 65_115 kV/HOUST_1/115.000000,HOUSTON 65 0,115.000000,1.000000,0.477423,0.003610,3.257318,0.024630,0.084040,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7338_7345_1,HOUSTON 21_115 kV/HOUSTON 21 0/HOUSTON 21_115 kV/HOUST_1/115.000000,HOUSTON 21 0,HOUSTON 19_115 kV/HOUSTON 19 0/HOUSTON 19_115 kV/HOUST_1/115.000000,HOUSTON 19 0,115.000000,1.000000,0.304175,0.002300,2.118645,0.016020,0.052550,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7338_7345_2,HOUSTON 21_115 kV/HOUSTON 21 0/HOUSTON 21_115 kV/HOUST_1/115.000000,HOUSTON 21 0,HOUSTON 19_115 kV/HOUSTON 19 0/HOUSTON 19_115 kV/HOUST_1/115.000000,HOUSTON 19 0,115.000000,1.000000,0.304175,0.002300,2.118645,0.016020,0.052550,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7342_7409_1,KATY 3_230 kV/KATY 3 1/KATY 3_230 kV/KATY _1/230.000000,KATY 3 1,KATY 2_230 kV/KATY 2 0/KATY 2_230 kV/KATY _1/230.000000,KATY 2 0,230.000000,1.000000,0.296240,0.000560,3.084070,0.005830,0.099585,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7342_7409_2,KATY 3_230 kV/KATY 3 1/KATY 3_230 kV/KATY _1/230.000000,KATY 3 1,KATY 2_230 kV/KATY 2 0/KATY 2_230 kV/KATY _1/230.000000,KATY 2 0,230.000000,1.000000,0.296240,0.000560,3.084070,0.005830,0.099585,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_7344_7404_1,HOUSTON 37_115 kV/HOUSTON 37 0/HOUSTON 37_115 kV/HOUST_1/115.000000,HOUSTON 37 0,HOUSTON 57_115 kV/HOUSTON 57 0/HOUSTON 57_115 kV/HOUST_1/115.000000,HOUSTON 57 0,115.000000,1.000000,1.194218,0.009030,4.952763,0.037450,0.127364,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7345_7382_1,HOUSTON 19_115 kV/HOUSTON 19 0/HOUSTON 19_115 kV/HOUST_1/115.000000,HOUSTON 19 0,HOUSTON 31_115 kV/HOUSTON 31 0/HOUSTON 31_115 kV/HOUST_1/115.000000,HOUSTON 31 0,115.000000,1.000000,0.580577,0.004390,3.746642,0.028330,0.108510,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7345_7382_2,HOUSTON 19_115 kV/HOUSTON 19 0/HOUSTON 19_115 kV/HOUST_1/115.000000,HOUSTON 19 0,HOUSTON 31_115 kV/HOUSTON 31 0/HOUSTON 31_115 kV/HOUST_1/115.000000,HOUSTON 31 0,115.000000,1.000000,0.580577,0.004390,3.746642,0.028330,0.108510,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7363_7380_1,GALVESTON 3_115 kV/GALVESTON 3 0/GALVESTON 3_115 kV/GALVE_1/115.000000,GALVESTON 3 0,FREEPORT 3_115 kV/FREEPORT 3 0/FREEPORT 3_115 kV/FREEP_1/115.000000,FREEPORT 3 0,115.000000,1.000000,4.263740,0.032240,17.688440,0.133750,0.455301,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7365_7381_1,HOUSTON 20_115 kV/HOUSTON 20 0/HOUSTON 20_115 kV/HOUST_1/115.000000,HOUSTON 20 0,HOUSTON 15_115 kV/HOUSTON 15 0/HOUSTON 15_115 kV/HOUST_1/115.000000,HOUSTON 15 0,115.000000,1.000000,0.453618,0.003430,1.881917,0.014230,0.048338,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_7366_7400_1,CHANNELVIEW 1_500 kV/CHANNELVIEW 1 0/CHANNELVIEW 1_500 kV/CHANN_1/500.000000,CHANNELVIEW 1 0,HOUSTON 6_500 kV/HOUSTON 6 0/HOUSTON 6_500 kV/HOUST_1/500.000000,HOUSTON 6 0,500.000000,1.000000,0.350000,0.000140,4.200000,0.001680,0.118645,0.000000,0.000000,0.000000,2.650038,100.000000,0.000000
lne_7385_7404_1,HOUSTON 75_115 kV/HOUSTON 75 0/HOUSTON 75_115 kV/HOUST_1/115.000000,HOUSTON 75 0,HOUSTON 57_115 kV/HOUSTON 57 0/HOUSTON 57_115 kV/HOUST_1/115.000000,HOUSTON 57 0,115.000000,1.000000,0.891365,0.006740,5.086335,0.038460,0.115931,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7396_7410_1,HOUSTON 91_115 kV/HOUSTON 91 0/HOUSTON 91_115 kV/HOUST_1/115.000000,HOUSTON 91 0,KATY 2_115 kV/KATY 2 1/KATY 2_115 kV/KATY _1/115.000000,KATY 2 1,115.000000,1.000000,0.387493,0.002930,2.502170,0.018920,0.072407,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7396_7410_2,HOUSTON 91_115 kV/HOUSTON 91 0/HOUSTON 91_115 kV/HOUST_1/115.000000,HOUSTON 91 0,KATY 2_115 kV/KATY 2 1/KATY 2_115 kV/KATY _1/115.000000,KATY 2 1,115.000000,1.000000,0.387493,0.002930,2.502170,0.018920,0.072407,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7396_7410_3,HOUSTON 91_115 kV/HOUSTON 91 0/HOUSTON 91_115 kV/HOUST_1/115.000000,HOUSTON 91 0,KATY 2_115 kV/KATY 2 1/KATY 2_115 kV/KATY _1/115.000000,KATY 2 1,115.000000,1.000000,0.387493,0.002930,2.502170,0.018920,0.072407,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7398_7403_1,PASADENA 5_115 kV/PASADENA 5 0/PASADENA 5_115 kV/PASAD_1/115.000000,PASADENA 5 0,PASADENA 4_115 kV/PASADENA 4 0/PASADENA 4_115 kV/PASAD_1/115.000000,PASADENA 4 0,115.000000,1.000000,0.288305,0.002180,1.862080,0.014080,0.053954,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7398_7403_2,PASADENA 5_115 kV/PASADENA 5 0/PASADENA 5_115 kV/PASAD_1/115.000000,PASADENA 5 0,PASADENA 4_115 kV/PASADENA 4 0/PASADENA 4_115 kV/PASAD_1/115.000000,PASADENA 4 0,115.000000,1.000000,0.288305,0.002180,1.862080,0.014080,0.053954,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7399_7417_1,HOUSTON 45_115 kV/HOUSTON 45 0/HOUSTON 45_115 kV/HOUST_1/115.000000,HOUSTON 45 0,HOUSTON 64_115 kV/HOUSTON 64 0/HOUSTON 64_115 kV/HOUST_1/115.000000,HOUSTON 64 0,115.000000,1.000000,0.666540,0.005040,4.639330,0.035080,0.114929,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7399_7417_2,HOUSTON 45_115 kV/HOUSTON 45 0/HOUSTON 45_115 kV/HOUST_1/115.000000,HOUSTON 45 0,HOUSTON 64_115 kV/HOUSTON 64 0/HOUSTON 64_115 kV/HOUST_1/115.000000,HOUSTON 64 0,115.000000,1.000000,0.666540,0.005040,4.639330,0.035080,0.114929,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7401_7409_1,HOUSTON 6_230 kV/HOUSTON 6 1/HOUSTON 6_230 kV/HOUST_1/230.000000,HOUSTON 6 1,KATY 2_230 kV/KATY 2 0/KATY 2_230 kV/KATY _1/230.000000,KATY 2 0,230.000000,1.000000,2.555070,0.004830,24.952930,0.047170,0.455051,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7403_7419_1,PASADENA 4_115 kV/PASADENA 4 0/PASADENA 4_115 kV/PASAD_1/115.000000,PASADENA 4 0,LA PORTE_115 kV/LA PORTE 0/LA PORTE_115 kV/LA PO_1/115.000000,LA PORTE 0,115.000000,1.000000,0.666540,0.005040,4.556012,0.034450,0.117536,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7403_7419_2,PASADENA 4_115 kV/PASADENA 4 0/PASADENA 4_115 kV/PASAD_1/115.000000,PASADENA 4 0,LA PORTE_115 kV/LA PORTE 0/LA PORTE_115 kV/LA PO_1/115.000000,LA PORTE 0,115.000000,1.000000,0.666540,0.005040,4.556012,0.034450,0.117536,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7406_7414_1,POINT COMFORT 1_500 kV/POINT COMFORT 1 0/POINT COMFORT 1_500 kV/POINT_1/500.000000,POINT COMFORT 1 0,VICTORIA 1_500 kV/VICTORIA 1 0/VICTORIA 1_500 kV/VICTO_1/500.000000,VICTORIA 1 0,500.000000,1.000000,0.850000,0.000340,10.250000,0.004100,0.291784,0.000000,0.000000,0.000000,2.650038,100.000000,0.000000
lne_7409_7420_1,KATY 2_230 kV/KATY 2 0/KATY 2_230 kV/KATY _1/230.000000,KATY 2 0,MAGNOLIA 1_230 kV/MAGNOLIA 1 0/MAGNOLIA 1_230 kV/MAGNO_1/230.000000,MAGNOLIA 1 0,230.000000,1.000000,2.655580,0.005020,25.942160,0.049040,0.473102,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_7417_7418_1,HOUSTON 64_115 kV/HOUSTON 64 0/HOUSTON 64_115 kV/HOUST_1/115.000000,HOUSTON 64 0,HOUSTON 65_115 kV/HOUSTON 65 0/HOUSTON 65_115 kV/HOUST_1/115.000000,HOUSTON 65 0,115.000000,1.000000,0.367655,0.002780,2.561682,0.019370,0.063582,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7417_7418_2,HOUSTON 64_115 kV/HOUSTON 64 0/HOUSTON 64_115 kV/HOUST_1/115.000000,HOUSTON 64 0,HOUSTON 65_115 kV/HOUSTON 65 0/HOUSTON 65_115 kV/HOUST_1/115.000000,HOUSTON 65 0,115.000000,1.000000,0.367655,0.002780,2.561682,0.019370,0.063582,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_7432_8003_1,MADISONVILLE_115 kV/MADISONVILLE 0/MADISONVILLE_115 kV/MADIS_1/115.000000,MADISONVILLE 0,CENTERVILLE_115 kV/CENTERVILLE 0/CENTERVILLE_115 kV/CENTE_1/115.000000,CENTERVILLE 0,115.000000,1.000000,3.922535,0.029660,9.589447,0.072510,0.190344,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7432_8037_1,MADISONVILLE_115 kV/MADISONVILLE 0/MADISONVILLE_115 kV/MADIS_1/115.000000,MADISONVILLE 0,MIDWAY_115 kV/MIDWAY 0/MIDWAY_115 kV/MIDWA_1/115.000000,MIDWAY 0,115.000000,1.000000,1.798600,0.013600,7.866230,0.059480,0.181719,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_7432_8141_1,MADISONVILLE_115 kV/MADISONVILLE 0/MADISONVILLE_115 kV/MADIS_1/115.000000,MADISONVILLE 0,HEARNE_115 kV/HEARNE 0/HEARNE_115 kV/HEARN_1/115.000000,HEARNE 0,115.000000,1.000000,4.590398,0.034710,27.560900,0.208400,0.567221,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_5011_8084_1,THORNTON_161 kV/THORNTON 0/THORNTON_161 kV/THORN_1/161.000000,THORNTON 0,FRANKLIN_161 kV/FRANKLIN 2/FRANKLIN_161 kV/FRANK_1/161.000000,FRANKLIN 2,161.000000,1.000000,1.412695,0.005450,8.276575,0.031930,0.163222,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_5049_8126_1,GREENVILLE 1_500 kV/GREENVILLE 1 0/GREENVILLE 1_500 kV/GREEN_1/500.000000,GREENVILLE 1 0,MOUNT PLEASANT 1_500 kV/MOUNT PLEASANT 1 0/MOUNT PLEASANT 1_500 kV/MOUNT_1/500.000000,MOUNT PLEASANT 1 0,500.000000,1.000000,15.000000,0.006000,25.000000,0.010000,0.880657,0.000000,0.000000,0.000000,3.632688,100.000000,0.000000
lne_5059_8148_1,MABANK 2_161 kV/MABANK 2 0/MABANK 2_161 kV/MABAN_1/161.000000,MABANK 2 0,TRINIDAD 1_161 kV/TRINIDAD 1 1/TRINIDAD 1_161 kV/TRINI_1/161.000000,TRINIDAD 1 1,161.000000,1.000000,1.026472,0.003960,7.807405,0.030120,0.161789,0.000000,0.000000,0.000000,1.111668,100.000000,0.000000
lne_5077_8108_1,TERRELL 1_115 kV/TERRELL 1 1/TERRELL 1_115 kV/TERRE_1/115.000000,TERRELL 1 1,WILLS POINT_115 kV/WILLS POINT 0/WILLS POINT_115 kV/WILLS_1/115.000000,WILLS POINT 0,115.000000,1.000000,1.284148,0.009710,7.711497,0.058310,0.158653,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_5124_8157_1,MARLIN_115 kV/MARLIN 1/MARLIN_115 kV/MARLI_1/115.000000,MARLIN 1,BREMOND_115 kV/BREMOND 2/BREMOND_115 kV/BREMO_1/115.000000,BREMOND 2,115.000000,1.000000,1.661060,0.012560,7.396742,0.055930,0.164470,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_5358_8155_1,RIESEL 1_500 kV/RIESEL 1 0/RIESEL 1_500 kV/RIESE_1/500.000000,RIESEL 1 0,BREMOND_500 kV/BREMOND 0/BREMOND_500 kV/BREMO_1/500.000000,BREMOND 0,500.000000,1.000000,0.925000,0.000370,18.750000,0.007500,0.555366,0.000000,0.000000,0.000000,3.196211,100.000000,0.000000
lne_6063_8094_1,BRENHAM_230 kV/BRENHAM 1/BRENHAM_230 kV/BRENH_1/230.000000,BRENHAM 1,COLLEGE STATION 1_230 kV/COLLEGE STATION 1 0/COLLEGE STATION 1_230 kV/COLLE_1/230.000000,COLLEGE STATION 1 0,230.000000,1.000000,2.031360,0.003840,19.853371,0.037530,0.362135,0.000000,0.000000,0.000000,2.008175,100.000000,0.000000
lne_6158_8104_1,WASHINGTON_115 kV/WASHINGTON 0/WASHINGTON_115 kV/WASHI_1/115.000000,WASHINGTON 0,NAVASOTA_115 kV/NAVASOTA 0/NAVASOTA_115 kV/NAVAS_1/115.000000,NAVASOTA 0,115.000000,1.000000,1.211410,0.009160,6.919320,0.052320,0.157651,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_6326_8140_1,SOMERVILLE_115 kV/SOMERVILLE 0/SOMERVILLE_115 kV/SOMER_1/115.000000,SOMERVILLE 0,COLLEGE STATION 2_115 kV/COLLEGE STATION 2 1/COLLEGE STATION 2_115 kV/COLLE_1/115.000000,COLLEGE STATION 2 1,115.000000,1.000000,3.578685,0.027060,8.748338,0.066150,0.173697,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_7150_8004_1,WILLIS 2_230 kV/WILLIS 2 0/WILLIS 2_230 kV/WILLI_1/230.000000,WILLIS 2 0,LUFKIN 3_230 kV/LUFKIN 3 0/LUFKIN 3_230 kV/LUFKI_1/230.000000,LUFKIN 3 0,230.000000,1.000000,5.459280,0.010320,53.376099,0.100900,0.973533,0.000000,0.000000,0.000000,1.624112,100.000000,0.000000
lne_7389_8030_1,WILLIS 1_500 kV/WILLIS 1 0/WILLIS 1_500 kV/WILLI_1/500.000000,WILLIS 1 0,SHIRO_500 kV/SHIRO 0/SHIRO_500 kV/SHIRO_1/500.000000,SHIRO 0,500.000000,1.000000,1.350000,0.000540,16.275000,0.006510,0.459162,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_8001_8003_1,NORMANGEE_115 kV/NORMANGEE 0/NORMANGEE_115 kV/NORMA_1/115.000000,NORMANGEE 0,CENTERVILLE_115 kV/CENTERVILLE 0/CENTERVILLE_115 kV/CENTE_1/115.000000,CENTERVILLE 0,115.000000,1.000000,1.936140,0.014640,8.031543,0.060730,0.206791,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8001_8010_1,NORMANGEE_115 kV/NORMANGEE 0/NORMANGEE_115 kV/NORMA_1/115.000000,NORMANGEE 0,MARQUEZ_115 kV/MARQUEZ 0/MARQUEZ_115 kV/MARQU_1/115.000000,MARQUEZ 0,115.000000,1.000000,1.423010,0.010760,5.907608,0.044670,0.152035,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8002_8028_1,ARP_115 kV/ARP 0/ARP_115 kV/ARP_1_1/115.000000,ARP 0,OVERTON_115 kV/OVERTON 0/OVERTON_115 kV/OVERT_1/115.000000,OVERTON 0,115.000000,1.000000,2.564328,0.019390,6.161528,0.046590,0.126762,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8002_8100_1,ARP_115 kV/ARP 0/ARP_115 kV/ARP_1_1/115.000000,ARP 0,TYLER 2_115 kV/TYLER 2 0/TYLER 2_115 kV/TYLER_1/115.000000,TYLER 2 0,115.000000,1.000000,0.777630,0.005880,4.436987,0.033550,0.101089,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8004_8097_1,LUFKIN 3_230 kV/LUFKIN 3 0/LUFKIN 3_230 kV/LUFKI_1/230.000000,LUFKIN 3 0,CUSHING 1_230 kV/CUSHING 1 0/CUSHING 1_230 kV/CUSHI_1/230.000000,CUSHING 1 0,230.000000,1.000000,3.861700,0.007300,27.587351,0.052150,0.476713,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_8005_8023_1,LUFKIN 3_115 kV/LUFKIN 3 1/LUFKIN 3_115 kV/LUFKI_1/115.000000,LUFKIN 3 1,LUFKIN 1_115 kV/LUFKIN 1 0/LUFKIN 1_115 kV/LUFKI_1/115.000000,LUFKIN 1 0,115.000000,1.000000,0.501227,0.003790,3.422630,0.025880,0.088252,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8005_8023_2,LUFKIN 3_115 kV/LUFKIN 3 1/LUFKIN 3_115 kV/LUFKI_1/115.000000,LUFKIN 3 1,LUFKIN 1_115 kV/LUFKIN 1 0/LUFKIN 1_115 kV/LUFKI_1/115.000000,LUFKIN 1 0,115.000000,1.000000,0.501227,0.003790,3.422630,0.025880,0.088252,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8005_8137_1,LUFKIN 3_115 kV/LUFKIN 3 1/LUFKIN 3_115 kV/LUFKI_1/115.000000,LUFKIN 3 1,POLLOK_115 kV/POLLOK 0/POLLOK_115 kV/POLLO_1/115.000000,POLLOK 0,115.000000,1.000000,2.885695,0.021820,12.621940,0.095440,0.291634,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8006_8007_1,FLINT_115 kV/FLINT 0/FLINT_115 kV/FLINT_1/115.000000,FLINT 0,BULLARD_115 kV/BULLARD 0/BULLARD_115 kV/BULLA_1/115.000000,BULLARD 0,115.000000,1.000000,1.015680,0.007680,6.100693,0.046130,0.125559,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8006_8134_1,FLINT_115 kV/FLINT 0/FLINT_115 kV/FLINT_1/115.000000,FLINT 0,TYLER 7_115 kV/TYLER 7 1/TYLER 7_115 kV/TYLER_1/115.000000,TYLER 7 1,115.000000,1.000000,0.882108,0.006670,3.931792,0.029730,0.087450,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_8007_8017_1,BULLARD_115 kV/BULLARD 0/BULLARD_115 kV/BULLA_1/115.000000,BULLARD 0,FRANKSTON_115 kV/FRANKSTON 0/FRANKSTON_115 kV/FRANK_1/115.000000,FRANKSTON 0,115.000000,1.000000,0.831852,0.006290,4.991115,0.037740,0.102694,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8008_8053_1,CHANDLER_115 kV/CHANDLER 0/CHANDLER_115 kV/CHAND_1/115.000000,CHANDLER 0,ATHENS 1_115 kV/ATHENS 1 0/ATHENS 1_115 kV/ATHEN_1/115.000000,ATHENS 1 0,115.000000,1.000000,2.072357,0.015670,12.440760,0.094070,0.256132,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8008_8081_1,CHANDLER_115 kV/CHANDLER 0/CHANDLER_115 kV/CHAND_1/115.000000,CHANDLER 0,TYLER 9_115 kV/TYLER 9 0/TYLER 9_115 kV/TYLER_1/115.000000,TYLER 9 0,115.000000,1.000000,3.324765,0.025140,8.124118,0.061430,0.161261,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8009_8104_1,PLANTERSVILLE_115 kV/PLANTERSVILLE 0/PLANTERSVILLE_115 kV/PLANT_1/115.000000,PLANTERSVILLE 0,NAVASOTA_115 kV/NAVASOTA 0/NAVASOTA_115 kV/NAVAS_1/115.000000,NAVASOTA 0,115.000000,1.000000,1.569807,0.011870,8.962582,0.067770,0.204184,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8010_8086_1,MARQUEZ_115 kV/MARQUEZ 0/MARQUEZ_115 kV/MARQU_1/115.000000,MARQUEZ 0,FRANKLIN_115 kV/FRANKLIN 4/FRANKLIN_115 kV/FRANK_1/115.000000,FRANKLIN 4,115.000000,1.000000,1.930850,0.014600,11.029650,0.083400,0.251318,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8010_8103_1,MARQUEZ_115 kV/MARQUEZ 0/MARQUEZ_115 kV/MARQU_1/115.000000,MARQUEZ 0,JEWETT 2_115 kV/JEWETT 2 0/JEWETT 2_115 kV/JEWET_1/115.000000,JEWETT 2 0,115.000000,1.000000,0.972037,0.007350,5.833548,0.044110,0.120143,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8011_8045_1,TENNESSEE COLONY_115 kV/TENNESSEE COLONY 0/TENNESSEE COLONY_115 kV/TENNE_1/115.000000,TENNESSEE COLONY 0,FAIRFIELD 1_115 kV/FAIRFIELD 1 2/FAIRFIELD 1_115 kV/FAIRF_1/115.000000,FAIRFIELD 1 2,115.000000,1.000000,0.801435,0.006060,5.176265,0.039140,0.149828,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8011_8045_2,TENNESSEE COLONY_115 kV/TENNESSEE COLONY 0/TENNESSEE COLONY_115 kV/TENNE_1/115.000000,TENNESSEE COLONY 0,FAIRFIELD 1_115 kV/FAIRFIELD 1 2/FAIRFIELD 1_115 kV/FAIRF_1/115.000000,FAIRFIELD 1 2,115.000000,1.000000,0.801435,0.006060,5.176265,0.039140,0.149828,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8011_8072_1,TENNESSEE COLONY_115 kV/TENNESSEE COLONY 0/TENNESSEE COLONY_115 kV/TENNE_1/115.000000,TENNESSEE COLONY 0,PALESTINE 2_115 kV/PALESTINE 2 0/PALESTINE 2_115 kV/PALES_1/115.000000,PALESTINE 2 0,115.000000,1.000000,0.954845,0.007220,6.653498,0.050310,0.164871,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8012_8032_1,ANDERSON_115 kV/ANDERSON 0/ANDERSON_115 kV/ANDER_1/115.000000,ANDERSON 0,SHIRO_115 kV/SHIRO 2/SHIRO_115 kV/SHIRO_1/115.000000,SHIRO 2,115.000000,1.000000,1.138672,0.008610,4.983180,0.037680,0.115129,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8012_8104_1,ANDERSON_115 kV/ANDERSON 0/ANDERSON_115 kV/ANDER_1/115.000000,ANDERSON 0,NAVASOTA_115 kV/NAVASOTA 0/NAVASOTA_115 kV/NAVAS_1/115.000000,NAVASOTA 0,115.000000,1.000000,1.799922,0.013610,7.872842,0.059530,0.181920,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8013_8026_1,MINEOLA_115 kV/MINEOLA 0/MINEOLA_115 kV/MINEO_1/115.000000,MINEOLA 0,LINDALE_115 kV/LINDALE 0/LINDALE_115 kV/LINDA_1/115.000000,LINDALE 0,115.000000,1.000000,2.371243,0.017930,14.236710,0.107650,0.293038,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8013_8039_1,MINEOLA_115 kV/MINEOLA 0/MINEOLA_115 kV/MINEO_1/115.000000,MINEOLA 0,VAN_115 kV/VAN 0/VAN_115 kV/VAN_1_1/115.000000,VAN 0,115.000000,1.000000,2.861890,0.021640,17.184561,0.129940,0.353611,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8013_8136_1,MINEOLA_115 kV/MINEOLA 0/MINEOLA_115 kV/MINEO_1/115.000000,MINEOLA 0,YANTIS_115 kV/YANTIS 0/YANTIS_115 kV/YANTI_1/115.000000,YANTIS 0,115.000000,1.000000,1.790665,0.013540,7.833168,0.059230,0.180917,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8014_8037_1,LOVELADY_115 kV/LOVELADY 0/LOVELADY_115 kV/LOVEL_1/115.000000,LOVELADY 0,MIDWAY_115 kV/MIDWAY 0/MIDWAY_115 kV/MIDWA_1/115.000000,MIDWAY 0,115.000000,1.000000,2.511428,0.018990,10.987330,0.083080,0.253725,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8014_8118_1,LOVELADY_115 kV/LOVELADY 0/LOVELADY_115 kV/LOVEL_1/115.000000,LOVELADY 0,CROCKETT_115 kV/CROCKETT 0/CROCKETT_115 kV/CROCK_1/115.000000,CROCKETT 0,115.000000,1.000000,1.958622,0.014810,11.760990,0.088930,0.242092,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8015_8111_1,HUNTINGTON_115 kV/HUNTINGTON 0/HUNTINGTON_115 kV/HUNTI_1/115.000000,HUNTINGTON 0,LUFKIN 2_115 kV/LUFKIN 2 0/LUFKIN 2_115 kV/LUFKI_1/115.000000,LUFKIN 2 0,115.000000,1.000000,2.828828,0.021390,6.914030,0.052280,0.137393,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8015_8150_1,HUNTINGTON_115 kV/HUNTINGTON 0/HUNTINGTON_115 kV/HUNTI_1/115.000000,HUNTINGTON 0,ZAVALLA_115 kV/ZAVALLA 0/ZAVALLA_115 kV/ZAVAL_1/115.000000,ZAVALLA 0,115.000000,1.000000,1.255052,0.009490,7.170595,0.054220,0.163467,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8016_8122_1,BRYAN 4_115 kV/BRYAN 4 0/BRYAN 4_115 kV/BRYAN_1/115.000000,BRYAN 4 0,BRYAN 5_115 kV/BRYAN 5 0/BRYAN 5_115 kV/BRYAN_1/115.000000,BRYAN 5 0,115.000000,1.000000,4.480630,0.033880,10.952940,0.082820,0.217422,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8016_8152_1,BRYAN 4_115 kV/BRYAN 4 0/BRYAN 4_115 kV/BRYAN_1/115.000000,BRYAN 4 0,BRYAN 2_115 kV/BRYAN 2 0/BRYAN 2_115 kV/BRYAN_1/115.000000,BRYAN 2 0,115.000000,1.000000,0.495937,0.003750,2.170223,0.016410,0.050143,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8017_8040_1,FRANKSTON_115 kV/FRANKSTON 0/FRANKSTON_115 kV/FRANK_1/115.000000,FRANKSTON 0,MURCHISON_115 kV/MURCHISON 0/MURCHISON_115 kV/MURCH_1/115.000000,MURCHISON 0,115.000000,1.000000,1.928205,0.014580,11.574520,0.087520,0.238281,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8018_8127_1,TYLER 4_230 kV/TYLER 4 0/TYLER 4_230 kV/TYLER_1/230.000000,TYLER 4 0,MOUNT PLEASANT 1_230 kV/MOUNT PLEASANT 1 1/MOUNT PLEASANT 1_230 kV/MOUNT_1/230.000000,MOUNT PLEASANT 1 1,230.000000,1.000000,4.438310,0.008390,43.404449,0.082050,0.791663,0.000000,0.000000,0.000000,1.624112,100.000000,0.000000
lne_8018_8133_1,TYLER 4_230 kV/TYLER 4 0/TYLER 4_230 kV/TYLER_1/230.000000,TYLER 4 0,TYLER 7_230 kV/TYLER 7 0/TYLER 7_230 kV/TYLER_1/230.000000,TYLER 7 0,230.000000,1.000000,0.491970,0.000930,4.787450,0.009050,0.087350,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_8019_8052_1,TYLER 4_115 kV/TYLER 4 1/TYLER 4_115 kV/TYLER_1/115.000000,TYLER 4 1,TYLER 8_115 kV/TYLER 8 0/TYLER 8_115 kV/TYLER_1/115.000000,TYLER 8 0,115.000000,1.000000,0.850367,0.006430,3.523140,0.026640,0.090659,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8019_8100_1,TYLER 4_115 kV/TYLER 4 1/TYLER 4_115 kV/TYLER_1/115.000000,TYLER 4 1,TYLER 2_115 kV/TYLER 2 0/TYLER 2_115 kV/TYLER_1/115.000000,TYLER 2 0,115.000000,1.000000,0.899300,0.006800,5.686750,0.043000,0.116333,0.000000,0.000000,0.000000,0.753066,100.000000,0.000000
lne_8019_8135_1,TYLER 4_115 kV/TYLER 4 1/TYLER 4_115 kV/TYLER_1/115.000000,TYLER 4 1,TYLER 6_115 kV/TYLER 6 0/TYLER 6_115 kV/TYLER_1/115.000000,TYLER 6 0,115.000000,1.000000,0.280370,0.002120,1.957300,0.014800,0.048539,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8019_8135_2,TYLER 4_115 kV/TYLER 4 1/TYLER 4_115 kV/TYLER_1/115.000000,TYLER 4 1,TYLER 6_115 kV/TYLER 6 0/TYLER 6_115 kV/TYLER_1/115.000000,TYLER 6 0,115.000000,1.000000,0.280370,0.002120,1.957300,0.014800,0.048539,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8020_8029_1,BEN WHEELER_115 kV/BEN WHEELER 0/BEN WHEELER_115 kV/BEN W_1/115.000000,BEN WHEELER 0,GRAND SALINE_115 kV/GRAND SALINE 0/GRAND SALINE_115 kV/GRAND_1/115.000000,GRAND SALINE 0,115.000000,1.000000,2.424142,0.018330,10.804820,0.081700,0.240287,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8020_8040_1,BEN WHEELER_115 kV/BEN WHEELER 0/BEN WHEELER_115 kV/BEN W_1/115.000000,BEN WHEELER 0,MURCHISON_115 kV/MURCHISON 0/MURCHISON_115 kV/MURCH_1/115.000000,MURCHISON 0,115.000000,1.000000,2.979593,0.022530,12.357440,0.093440,0.318109,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8020_8153_1,BEN WHEELER_115 kV/BEN WHEELER 0/BEN WHEELER_115 kV/BEN W_1/115.000000,BEN WHEELER 0,CANTON_115 kV/CANTON 0/CANTON_115 kV/CANTO_1/115.000000,CANTON 0,115.000000,1.000000,1.799922,0.013610,10.808790,0.081730,0.222436,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8020_8154_1,BEN WHEELER_115 kV/BEN WHEELER 0/BEN WHEELER_115 kV/BEN W_1/115.000000,BEN WHEELER 0,TYLER 5_115 kV/TYLER 5 0/TYLER 5_115 kV/TYLER_1/115.000000,TYLER 5 0,115.000000,1.000000,6.416770,0.048520,15.684850,0.118600,0.311490,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8021_8022_1,GARRISON_115 kV/GARRISON 0/GARRISON_115 kV/GARRI_1/115.000000,GARRISON 0,ETOILE_115 kV/ETOILE 0/ETOILE_115 kV/ETOIL_1/115.000000,ETOILE 0,115.000000,1.000000,8.024930,0.060680,19.615320,0.148320,0.389513,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8021_8041_1,GARRISON_115 kV/GARRISON 0/GARRISON_115 kV/GARRI_1/115.000000,GARRISON 0,NACOGDOCHES 2_115 kV/NACOGDOCHES 2 0/NACOGDOCHES 2_115 kV/NACOG_1/115.000000,NACOGDOCHES 2 0,115.000000,1.000000,1.466653,0.011090,6.414125,0.048500,0.148224,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8021_8119_1,GARRISON_115 kV/GARRISON 0/GARRISON_115 kV/GARRI_1/115.000000,GARRISON 0,HENDERSON 1_115 kV/HENDERSON 1 0/HENDERSON 1_115 kV/HENDE_1/115.000000,HENDERSON 1 0,115.000000,1.000000,2.080292,0.015730,8.630634,0.065260,0.222035,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8022_8150_1,ETOILE_115 kV/ETOILE 0/ETOILE_115 kV/ETOIL_1/115.000000,ETOILE 0,ZAVALLA_115 kV/ZAVALLA 0/ZAVALLA_115 kV/ZAVAL_1/115.000000,ZAVALLA 0,115.000000,1.000000,6.955028,0.052590,17.000740,0.128550,0.337565,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8023_8111_1,LUFKIN 1_115 kV/LUFKIN 1 0/LUFKIN 1_115 kV/LUFKI_1/115.000000,LUFKIN 1 0,LUFKIN 2_115 kV/LUFKIN 2 0/LUFKIN 2_115 kV/LUFKI_1/115.000000,LUFKIN 2 0,115.000000,1.000000,0.724730,0.005480,4.684295,0.035420,0.135588,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8023_8111_2,LUFKIN 1_115 kV/LUFKIN 1 0/LUFKIN 1_115 kV/LUFKI_1/115.000000,LUFKIN 1 0,LUFKIN 2_115 kV/LUFKIN 2 0/LUFKIN 2_115 kV/LUFKI_1/115.000000,LUFKIN 2 0,115.000000,1.000000,0.724730,0.005480,4.684295,0.035420,0.135588,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8025_8055_1,PALESTINE 1_115 kV/PALESTINE 1 0/PALESTINE 1_115 kV/PALES_1/115.000000,PALESTINE 1 0,RUSK_115 kV/RUSK 0/RUSK_115 kV/RUSK__1/115.000000,RUSK 0,115.000000,1.000000,5.569047,0.042110,13.613820,0.102940,0.270373,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8025_8121_1,PALESTINE 1_115 kV/PALESTINE 1 0/PALESTINE 1_115 kV/PALES_1/115.000000,PALESTINE 1 0,JACKSONVILLE 2_115 kV/JACKSONVILLE 2 0/JACKSONVILLE 2_115 kV/JACKS_1/115.000000,JACKSONVILLE 2 0,115.000000,1.000000,4.463438,0.033750,10.911950,0.082510,0.216619,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8025_8151_1,PALESTINE 1_115 kV/PALESTINE 1 0/PALESTINE 1_115 kV/PALES_1/115.000000,PALESTINE 1 0,GRAPELAND_115 kV/GRAPELAND 0/GRAPELAND_115 kV/GRAPE_1/115.000000,GRAPELAND 0,115.000000,1.000000,3.792930,0.028680,22.773451,0.172200,0.468740,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8026_8154_1,LINDALE_115 kV/LINDALE 0/LINDALE_115 kV/LINDA_1/115.000000,LINDALE 0,TYLER 5_115 kV/TYLER 5 0/TYLER 5_115 kV/TYLER_1/115.000000,TYLER 5 0,115.000000,1.000000,2.715092,0.020530,6.636305,0.050180,0.131777,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8027_8100_1,WHITEHOUSE_115 kV/WHITEHOUSE 0/WHITEHOUSE_115 kV/WHITE_1/115.000000,WHITEHOUSE 0,TYLER 2_115 kV/TYLER 2 0/TYLER 2_115 kV/TYLER_1/115.000000,TYLER 2 0,115.000000,1.000000,0.968070,0.007320,4.235968,0.032030,0.097880,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8027_8134_1,WHITEHOUSE_115 kV/WHITEHOUSE 0/WHITEHOUSE_115 kV/WHITE_1/115.000000,WHITEHOUSE 0,TYLER 7_115 kV/TYLER 7 1/TYLER 7_115 kV/TYLER_1/115.000000,TYLER 7 1,115.000000,1.000000,0.575288,0.004350,3.933115,0.029740,0.101490,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8028_8146_1,OVERTON_115 kV/OVERTON 0/OVERTON_115 kV/OVERT_1/115.000000,OVERTON 0,HENDERSON 2_115 kV/HENDERSON 2 0/HENDERSON 2_115 kV/HENDE_1/115.000000,HENDERSON 2 0,115.000000,1.000000,3.753255,0.028380,9.172861,0.069360,0.182121,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8029_8073_1,GRAND SALINE_115 kV/GRAND SALINE 0/GRAND SALINE_115 kV/GRAND_1/115.000000,GRAND SALINE 0,EMORY_115 kV/EMORY 0/EMORY_115 kV/EMORY_1/115.000000,EMORY 0,115.000000,1.000000,2.647645,0.020020,11.579810,0.087560,0.267364,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8030_8158_1,SHIRO_500 kV/SHIRO 0/SHIRO_500 kV/SHIRO_1/500.000000,SHIRO 0,BRYAN 1_500 kV/BRYAN 1 0/BRYAN 1_500 kV/BRYAN_1/500.000000,BRYAN 1 0,500.000000,1.000000,1.725000,0.000690,21.000000,0.008400,0.592226,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_8032_8143_1,SHIRO_115 kV/SHIRO 2/SHIRO_115 kV/SHIRO_1/115.000000,SHIRO 2,IOLA_115 kV/IOLA 0/IOLA_115 kV/IOLA__1/115.000000,IOLA 0,115.000000,1.000000,2.248250,0.017000,10.019260,0.075760,0.222837,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_8038_8066_1,SULPHUR SPRINGS_115 kV/SULPHUR SPRINGS 0/SULPHUR SPRINGS_115 kV/SULPH_1/115.000000,SULPHUR SPRINGS 0,DIKE_115 kV/DIKE 0/DIKE_115 kV/DIKE__1/115.000000,DIKE 0,115.000000,1.000000,1.622707,0.012270,7.230107,0.054670,0.160860,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8038_8124_1,SULPHUR SPRINGS_115 kV/SULPHUR SPRINGS 0/SULPHUR SPRINGS_115 kV/SULPH_1/115.000000,SULPHUR SPRINGS 0,CUMBY_115 kV/CUMBY 0/CUMBY_115 kV/CUMBY_1/115.000000,CUMBY 0,115.000000,1.000000,1.511618,0.011430,9.073672,0.068610,0.186734,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8039_8081_1,VAN_115 kV/VAN 0/VAN_115 kV/VAN_1_1/115.000000,VAN 0,TYLER 9_115 kV/TYLER 9 0/TYLER 9_115 kV/TYLER_1/115.000000,TYLER 9 0,115.000000,1.000000,1.774795,0.013420,10.139610,0.076670,0.231061,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8040_8072_1,MURCHISON_115 kV/MURCHISON 0/MURCHISON_115 kV/MURCH_1/115.000000,MURCHISON 0,PALESTINE 2_115 kV/PALESTINE 2 0/PALESTINE 2_115 kV/PALES_1/115.000000,PALESTINE 2 0,115.000000,1.000000,2.832795,0.021420,12.625910,0.095470,0.280803,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8040_8109_1,MURCHISON_115 kV/MURCHISON 0/MURCHISON_115 kV/MURCH_1/115.000000,MURCHISON 0,ATHENS 2_115 kV/ATHENS 2 0/ATHENS 2_115 kV/ATHEN_1/115.000000,ATHENS 2 0,115.000000,1.000000,1.983750,0.015000,11.638000,0.088000,0.240688,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8041_8063_1,NACOGDOCHES 2_115 kV/NACOGDOCHES 2 0/NACOGDOCHES 2_115 kV/NACOG_1/115.000000,NACOGDOCHES 2 0,NACOGDOCHES 3_115 kV/NACOGDOCHES 3 0/NACOGDOCHES 3_115 kV/NACOG_1/115.000000,NACOGDOCHES 3 0,115.000000,1.000000,2.812958,0.021270,6.756652,0.051090,0.138997,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8042_8111_1,DIBOLL_115 kV/DIBOLL 0/DIBOLL_115 kV/DIBOL_1/115.000000,DIBOLL 0,LUFKIN 2_115 kV/LUFKIN 2 0/LUFKIN 2_115 kV/LUFKI_1/115.000000,LUFKIN 2 0,115.000000,1.000000,3.242770,0.024520,7.924420,0.059920,0.157450,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8042_8118_1,DIBOLL_115 kV/DIBOLL 0/DIBOLL_115 kV/DIBOL_1/115.000000,DIBOLL 0,CROCKETT_115 kV/CROCKETT 0/CROCKETT_115 kV/CROCK_1/115.000000,CROCKETT 0,115.000000,1.000000,3.617037,0.027350,21.719419,0.164230,0.447078,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8043_8067_1,FAIRFIELD 1_500 kV/FAIRFIELD 1 0/FAIRFIELD 1_500 kV/FAIRF_1/500.000000,FAIRFIELD 1 0,JEWETT 1_500 kV/JEWETT 1 0/JEWETT 1_500 kV/JEWET_1/500.000000,JEWETT 1 0,500.000000,1.000000,1.000000,0.000400,20.475000,0.008190,0.605935,0.000000,0.000000,0.000000,3.196211,100.000000,0.000000
lne_8044_8147_1,FAIRFIELD 1_230 kV/FAIRFIELD 1 1/FAIRFIELD 1_230 kV/FAIRF_1/230.000000,FAIRFIELD 1 1,TRINIDAD 1_230 kV/TRINIDAD 1 0/TRINIDAD 1_230 kV/TRINI_1/230.000000,TRINIDAD 1 0,230.000000,1.000000,1.296050,0.002450,12.690710,0.023990,0.231462,0.000000,0.000000,0.000000,1.624112,100.000000,0.000000
lne_8045_8091_1,FAIRFIELD 1_115 kV/FAIRFIELD 1 2/FAIRFIELD 1_115 kV/FAIRF_1/115.000000,FAIRFIELD 1 2,WORTHAM_115 kV/WORTHAM 0/WORTHAM_115 kV/WORTH_1/115.000000,WORTHAM 0,115.000000,1.000000,3.004720,0.022720,13.146970,0.099410,0.303668,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8045_8144_1,FAIRFIELD 1_115 kV/FAIRFIELD 1 2/FAIRFIELD 1_115 kV/FAIRF_1/115.000000,FAIRFIELD 1 2,STREETMAN_115 kV/STREETMAN 0/STREETMAN_115 kV/STREE_1/115.000000,STREETMAN 0,115.000000,1.000000,1.896465,0.014340,11.385400,0.086090,0.234270,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8052_8081_1,TYLER 8_115 kV/TYLER 8 0/TYLER 8_115 kV/TYLER_1/115.000000,TYLER 8 0,TYLER 9_115 kV/TYLER 9 0/TYLER 9_115 kV/TYLER_1/115.000000,TYLER 9 0,115.000000,1.000000,2.500848,0.018910,6.112595,0.046220,0.121347,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8053_8065_1,ATHENS 1_115 kV/ATHENS 1 0/ATHENS 1_115 kV/ATHEN_1/115.000000,ATHENS 1 0,TRINIDAD 2_115 kV/TRINIDAD 2 0/TRINIDAD 2_115 kV/TRINI_1/115.000000,TRINIDAD 2 0,115.000000,1.000000,3.028525,0.022900,13.254100,0.100220,0.306075,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8053_8153_1,ATHENS 1_115 kV/ATHENS 1 0/ATHENS 1_115 kV/ATHEN_1/115.000000,ATHENS 1 0,CANTON_115 kV/CANTON 0/CANTON_115 kV/CANTO_1/115.000000,CANTON 0,115.000000,1.000000,2.404305,0.018180,13.731520,0.103830,0.312894,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8054_8092_1,BUFFALO_115 kV/BUFFALO 0/BUFFALO_115 kV/BUFFA_1/115.000000,BUFFALO 0,OAKWOOD_115 kV/OAKWOOD 0/OAKWOOD_115 kV/OAKWO_1/115.000000,OAKWOOD 0,115.000000,1.000000,1.272245,0.009620,7.637438,0.057750,0.157250,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8054_8132_1,BUFFALO_115 kV/BUFFALO 0/BUFFALO_115 kV/BUFFA_1/115.000000,BUFFALO 0,TEAGUE_115 kV/TEAGUE 0/TEAGUE_115 kV/TEAGU_1/115.000000,TEAGUE 0,115.000000,1.000000,1.601547,0.012110,9.143765,0.069140,0.208396,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8055_8098_1,RUSK_115 kV/RUSK 0/RUSK_115 kV/RUSK__1/115.000000,RUSK 0,CUSHING 1_115 kV/CUSHING 1 1/CUSHING 1_115 kV/CUSHI_1/115.000000,CUSHING 1 1,115.000000,1.000000,1.454750,0.011000,10.315500,0.078000,0.260745,0.000000,0.000000,0.000000,1.104496,100.000000,0.000000
lne_8055_8121_1,RUSK_115 kV/RUSK 0/RUSK_115 kV/RUSK__1/115.000000,RUSK 0,JACKSONVILLE 2_115 kV/JACKSONVILLE 2 0/JACKSONVILLE 2_115 kV/JACKS_1/115.000000,JACKSONVILLE 2 0,115.000000,1.000000,3.712257,0.028070,9.076318,0.068630,0.180315,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8056_8089_1,WINONA_115 kV/WINONA 0/WINONA_115 kV/WINON_1/115.000000,WINONA 0,TYLER 3_115 kV/TYLER 3 0/TYLER 3_115 kV/TYLER_1/115.000000,TYLER 3 0,115.000000,1.000000,0.938975,0.007100,5.362738,0.040550,0.122149,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8056_8138_1,WINONA_115 kV/WINONA 0/WINONA_115 kV/WINON_1/115.000000,WINONA 0,TYLER 1_115 kV/TYLER 1 0/TYLER 1_115 kV/TYLER_1/115.000000,TYLER 1 0,115.000000,1.000000,1.027583,0.007770,6.168140,0.046640,0.126963,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8057_8112_1,FAIRFIELD 2_500 kV/FAIRFIELD 2 0/FAIRFIELD 2_500 kV/FAIRF_1/500.000000,FAIRFIELD 2 0,JACKSONVILLE 1_500 kV/JACKSONVILLE 1 0/JACKSONVILLE 1_500 kV/JACKS_1/500.000000,JACKSONVILLE 1 0,500.000000,1.000000,3.250000,0.001300,39.525002,0.015810,1.114148,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_8058_8068_1,FAIRFIELD 2_230 kV/FAIRFIELD 2 1/FAIRFIELD 2_230 kV/FAIRF_1/230.000000,FAIRFIELD 2 1,JEWETT 1_230 kV/JEWETT 1 1/JEWETT 1_230 kV/JEWET_1/230.000000,JEWETT 1 1,230.000000,1.000000,2.401660,0.004540,23.477020,0.044380,0.428224,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_8058_8147_1,FAIRFIELD 2_230 kV/FAIRFIELD 2 1/FAIRFIELD 2_230 kV/FAIRF_1/230.000000,FAIRFIELD 2 1,TRINIDAD 1_230 kV/TRINIDAD 1 0/TRINIDAD 1_230 kV/TRINI_1/230.000000,TRINIDAD 1 0,230.000000,1.000000,1.698090,0.003210,16.621180,0.031420,0.303167,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_8059_8064_1,FAIRFIELD 2_115 kV/FAIRFIELD 2 2/FAIRFIELD 2_115 kV/FAIRF_1/115.000000,FAIRFIELD 2 2,FAIRFIELD 3_115 kV/FAIRFIELD 3 0/FAIRFIELD 3_115 kV/FAIRF_1/115.000000,FAIRFIELD 3 0,115.000000,1.000000,0.558095,0.004220,2.487622,0.018810,0.055358,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8062_8098_1,CUSHING 2_115 kV/CUSHING 2 0/CUSHING 2_115 kV/CUSHI_1/115.000000,CUSHING 2 0,CUSHING 1_115 kV/CUSHING 1 1/CUSHING 1_115 kV/CUSHI_1/115.000000,CUSHING 1 1,115.000000,1.000000,0.588512,0.004450,2.570940,0.019440,0.059370,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8062_8119_1,CUSHING 2_115 kV/CUSHING 2 0/CUSHING 2_115 kV/CUSHI_1/115.000000,CUSHING 2 0,HENDERSON 1_115 kV/HENDERSON 1 0/HENDERSON 1_115 kV/HENDE_1/115.000000,HENDERSON 1 0,115.000000,1.000000,2.004910,0.015160,8.934811,0.067560,0.198768,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8063_8101_1,NACOGDOCHES 3_115 kV/NACOGDOCHES 3 0/NACOGDOCHES 3_115 kV/NACOG_1/115.000000,NACOGDOCHES 3 0,ALTO_115 kV/ALTO 0/ALTO_115 kV/ALTO__1/115.000000,ALTO 0,115.000000,1.000000,2.332890,0.017640,14.011890,0.105950,0.288425,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8063_8125_1,NACOGDOCHES 3_115 kV/NACOGDOCHES 3 0/NACOGDOCHES 3_115 kV/NACOG_1/115.000000,NACOGDOCHES 3 0,NACOGDOCHES 1_115 kV/NACOGDOCHES 1 0/NACOGDOCHES 1_115 kV/NACOG_1/115.000000,NACOGDOCHES 1 0,115.000000,1.000000,4.667103,0.035290,11.406560,0.086250,0.226447,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8064_8144_1,FAIRFIELD 3_115 kV/FAIRFIELD 3 0/FAIRFIELD 3_115 kV/FAIRF_1/115.000000,FAIRFIELD 3 0,STREETMAN_115 kV/STREETMAN 0/STREETMAN_115 kV/STREE_1/115.000000,STREETMAN 0,115.000000,1.000000,2.225768,0.016830,9.233694,0.069820,0.237679,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8065_8149_1,TRINIDAD 2_115 kV/TRINIDAD 2 0/TRINIDAD 2_115 kV/TRINI_1/115.000000,TRINIDAD 2 0,TRINIDAD 1_115 kV/TRINIDAD 1 2/TRINIDAD 1_115 kV/TRINI_1/115.000000,TRINIDAD 1 2,115.000000,1.000000,0.298885,0.002260,1.929527,0.014590,0.055759,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8065_8149_2,TRINIDAD 2_115 kV/TRINIDAD 2 0/TRINIDAD 2_115 kV/TRINI_1/115.000000,TRINIDAD 2 0,TRINIDAD 1_115 kV/TRINIDAD 1 2/TRINIDAD 1_115 kV/TRINI_1/115.000000,TRINIDAD 1 2,115.000000,1.000000,0.298885,0.002260,1.929527,0.014590,0.055759,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8066_8093_1,DIKE_115 kV/DIKE 0/DIKE_115 kV/DIKE__1/115.000000,DIKE 0,COOKVILLE_115 kV/COOKVILLE 0/COOKVILLE_115 kV/COOKV_1/115.000000,COOKVILLE 0,115.000000,1.000000,5.677492,0.042930,25.300751,0.191310,0.562608,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8066_8142_1,DIKE_115 kV/DIKE 0/DIKE_115 kV/DIKE__1/115.000000,DIKE 0,MOUNT VERNON_115 kV/MOUNT VERNON 0/MOUNT VERNON_115 kV/MOUNT_1/115.000000,MOUNT VERNON 0,115.000000,1.000000,1.407140,0.010640,6.268651,0.047400,0.139398,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8068_8083_1,JEWETT 1_230 kV/JEWETT 1 1/JEWETT 1_230 kV/JEWET_1/230.000000,JEWETT 1 1,FRANKLIN_230 kV/FRANKLIN 1/FRANKLIN_230 kV/FRANK_1/230.000000,FRANKLIN 1,230.000000,1.000000,1.740410,0.003290,17.012640,0.032160,0.310237,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_8069_8103_1,JEWETT 1_115 kV/JEWETT 1 2/JEWETT 1_115 kV/JEWET_1/115.000000,JEWETT 1 2,JEWETT 2_115 kV/JEWETT 2 0/JEWETT 2_115 kV/JEWET_1/115.000000,JEWETT 2 0,115.000000,1.000000,1.385980,0.010480,6.180043,0.046730,0.137393,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8073_8108_1,EMORY_115 kV/EMORY 0/EMORY_115 kV/EMORY_1/115.000000,EMORY 0,WILLS POINT_115 kV/WILLS POINT 0/WILLS POINT_115 kV/WILLS_1/115.000000,WILLS POINT 0,115.000000,1.000000,2.315698,0.017510,13.228970,0.100030,0.301462,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8073_8136_1,EMORY_115 kV/EMORY 0/EMORY_115 kV/EMORY_1/115.000000,EMORY 0,YANTIS_115 kV/YANTIS 0/YANTIS_115 kV/YANTI_1/115.000000,YANTIS 0,115.000000,1.000000,1.983750,0.015000,11.638000,0.088000,0.240688,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8075_8097_1,MT. ENTERPRISE_230 kV/MT. ENTERPRISE 1/MT. ENTERPRISE_230 kV/MT. E_1/230.000000,MT. ENTERPRISE 1,CUSHING 1_230 kV/CUSHING 1 0/CUSHING 1_230 kV/CUSHI_1/230.000000,CUSHING 1 0,230.000000,1.000000,2.354050,0.004450,16.827490,0.031810,0.290781,0.000000,0.000000,0.000000,1.857562,100.000000,0.000000
lne_8076_8119_1,MT. ENTERPRISE_115 kV/MT. ENTERPRISE 2/MT. ENTERPRISE_115 kV/MT. E_1/115.000000,MT. ENTERPRISE 2,HENDERSON 1_115 kV/HENDERSON 1 0/HENDERSON 1_115 kV/HENDE_1/115.000000,HENDERSON 1 0,115.000000,1.000000,0.781597,0.005910,5.448700,0.041200,0.135186,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8076_8119_2,MT. ENTERPRISE_115 kV/MT. ENTERPRISE 2/MT. ENTERPRISE_115 kV/MT. E_1/115.000000,MT. ENTERPRISE 2,HENDERSON 1_115 kV/HENDERSON 1 0/HENDERSON 1_115 kV/HENDE_1/115.000000,HENDERSON 1 0,115.000000,1.000000,0.781597,0.005910,5.448700,0.041200,0.135186,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8082_8155_1,FRANKLIN_500 kV/FRANKLIN 0/FRANKLIN_500 kV/FRANK_1/500.000000,FRANKLIN 0,BREMOND_500 kV/BREMOND 0/BREMOND_500 kV/BREMO_1/500.000000,BREMOND 0,500.000000,1.000000,0.400000,0.000160,8.425000,0.003370,0.249470,0.000000,0.000000,0.000000,3.196211,100.000000,0.000000
lne_8089_8135_1,TYLER 3_115 kV/TYLER 3 0/TYLER 3_115 kV/TYLER_1/115.000000,TYLER 3 0,TYLER 6_115 kV/TYLER 6 0/TYLER 6_115 kV/TYLER_1/115.000000,TYLER 6 0,115.000000,1.000000,0.689022,0.005210,4.798030,0.036280,0.118940,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8089_8135_2,TYLER 3_115 kV/TYLER 3 0/TYLER 3_115 kV/TYLER_1/115.000000,TYLER 3 0,TYLER 6_115 kV/TYLER 6 0/TYLER 6_115 kV/TYLER_1/115.000000,TYLER 6 0,115.000000,1.000000,0.689022,0.005210,4.798030,0.036280,0.118940,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8090_8092_1,ELKHART_115 kV/ELKHART 0/ELKHART_115 kV/ELKHA_1/115.000000,ELKHART 0,OAKWOOD_115 kV/OAKWOOD 0/OAKWOOD_115 kV/OAKWO_1/115.000000,OAKWOOD 0,115.000000,1.000000,2.075003,0.015690,11.850920,0.089610,0.270172,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8090_8151_1,ELKHART_115 kV/ELKHART 0/ELKHART_115 kV/ELKHA_1/115.000000,ELKHART 0,GRAPELAND_115 kV/GRAPELAND 0/GRAPELAND_115 kV/GRAPE_1/115.000000,GRAPELAND 0,115.000000,1.000000,1.770828,0.013390,10.634220,0.080410,0.218826,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8091_8109_1,WORTHAM_115 kV/WORTHAM 0/WORTHAM_115 kV/WORTH_1/115.000000,WORTHAM 0,ATHENS 2_115 kV/ATHENS 2 0/ATHENS 2_115 kV/ATHEN_1/115.000000,ATHENS 2 0,115.000000,1.000000,10.431880,0.078880,25.503090,0.192840,0.506448,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8093_8106_1,COOKVILLE_115 kV/COOKVILLE 0/COOKVILLE_115 kV/COOKV_1/115.000000,COOKVILLE 0,MOUNT PLEASANT 2_115 kV/MOUNT PLEASANT 2 1/MOUNT PLEASANT 2_115 kV/MOUNT_1/115.000000,MOUNT PLEASANT 2 1,115.000000,1.000000,2.380500,0.018000,10.315500,0.078000,0.240688,0.000000,0.000000,0.000000,0.753066,100.000000,0.000000
lne_8093_8128_1,COOKVILLE_115 kV/COOKVILLE 0/COOKVILLE_115 kV/COOKV_1/115.000000,COOKVILLE 0,MOUNT PLEASANT 1_115 kV/MOUNT PLEASANT 1 2/MOUNT PLEASANT 1_115 kV/MOUNT_1/115.000000,MOUNT PLEASANT 1 2,115.000000,1.000000,2.373888,0.017950,10.386920,0.078540,0.239886,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8094_8139_1,COLLEGE STATION 1_230 kV/COLLEGE STATION 1 0/COLLEGE STATION 1_230 kV/COLLE_1/230.000000,COLLEGE STATION 1 0,COLLEGE STATION 2_230 kV/COLLEGE STATION 2 0/COLLEGE STATION 2_230 kV/COLLE_1/230.000000,COLLEGE STATION 2 0,230.000000,1.000000,0.365010,0.000690,3.591910,0.006790,0.065537,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_8094_8159_1,COLLEGE STATION 1_230 kV/COLLEGE STATION 1 0/COLLEGE STATION 1_230 kV/COLLE_1/230.000000,COLLEGE STATION 1 0,BRYAN 1_230 kV/BRYAN 1 1/BRYAN 1_230 kV/BRYAN_1/230.000000,BRYAN 1 1,230.000000,1.000000,1.264310,0.002390,12.357440,0.023360,0.225394,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_8095_8140_1,COLLEGE STATION 1_115 kV/COLLEGE STATION 1 1/COLLEGE STATION 1_115 kV/COLLE_1/115.000000,COLLEGE STATION 1 1,COLLEGE STATION 2_115 kV/COLLEGE STATION 2 1/COLLEGE STATION 2_115 kV/COLLE_1/115.000000,COLLEGE STATION 2 1,115.000000,1.000000,1.409785,0.010660,3.443790,0.026040,0.068396,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_8096_8110_1,EDGEWOOD_115 kV/EDGEWOOD 0/EDGEWOOD_115 kV/EDGEW_1/115.000000,EDGEWOOD 0,POINT_115 kV/POINT 0/POINT_115 kV/POINT_1/115.000000,POINT 0,115.000000,1.000000,5.924800,0.044800,14.232750,0.107620,0.292837,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8096_8153_1,EDGEWOOD_115 kV/EDGEWOOD 0/EDGEWOOD_115 kV/EDGEW_1/115.000000,EDGEWOOD 0,CANTON_115 kV/CANTON 0/CANTON_115 kV/CANTO_1/115.000000,CANTON 0,115.000000,1.000000,1.692800,0.012800,10.164740,0.076860,0.209198,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8097_8113_1,CUSHING 1_230 kV/CUSHING 1 0/CUSHING 1_230 kV/CUSHI_1/230.000000,CUSHING 1 0,JACKSONVILLE 1_230 kV/JACKSONVILLE 1 1/JACKSONVILLE 1_230 kV/JACKS_1/230.000000,JACKSONVILLE 1 1,230.000000,1.000000,1.026260,0.001940,7.331940,0.013860,0.126712,0.000000,0.000000,0.000000,2.008175,100.000000,0.000000
lne_8100_8138_1,TYLER 2_115 kV/TYLER 2 0/TYLER 2_115 kV/TYLER_1/115.000000,TYLER 2 0,TYLER 1_115 kV/TYLER 1 0/TYLER 1_115 kV/TYLER_1/115.000000,TYLER 1 0,115.000000,1.000000,2.092195,0.015820,5.026823,0.038010,0.103496,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8101_8137_1,ALTO_115 kV/ALTO 0/ALTO_115 kV/ALTO__1/115.000000,ALTO 0,POLLOK_115 kV/POLLOK 0/POLLOK_115 kV/POLLO_1/115.000000,POLLOK 0,115.000000,1.000000,1.946720,0.014720,11.692220,0.088410,0.240688,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8102_8157_1,CALVERT_115 kV/CALVERT 0/CALVERT_115 kV/CALVE_1/115.000000,CALVERT 0,BREMOND_115 kV/BREMOND 2/BREMOND_115 kV/BREMO_1/115.000000,BREMOND 2,115.000000,1.000000,0.981295,0.007420,4.376153,0.033090,0.097278,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8105_8127_1,MOUNT PLEASANT 2_230 kV/MOUNT PLEASANT 2 0/MOUNT PLEASANT 2_230 kV/MOUNT_1/230.000000,MOUNT PLEASANT 2 0,MOUNT PLEASANT 1_230 kV/MOUNT PLEASANT 1 1/MOUNT PLEASANT 1_230 kV/MOUNT_1/230.000000,MOUNT PLEASANT 1 1,230.000000,1.000000,1.460040,0.002760,14.261840,0.026960,0.260144,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_8106_8142_1,MOUNT PLEASANT 2_115 kV/MOUNT PLEASANT 2 1/MOUNT PLEASANT 2_115 kV/MOUNT_1/115.000000,MOUNT PLEASANT 2 1,MOUNT VERNON_115 kV/MOUNT VERNON 0/MOUNT VERNON_115 kV/MOUNT_1/115.000000,MOUNT VERNON 0,115.000000,1.000000,2.522007,0.019070,11.242570,0.085010,0.250115,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8107_8128_1,SCROGGINS_115 kV/SCROGGINS 0/SCROGGINS_115 kV/SCROG_1/115.000000,SCROGGINS 0,MOUNT PLEASANT 1_115 kV/MOUNT PLEASANT 1 2/MOUNT PLEASANT 1_115 kV/MOUNT_1/115.000000,MOUNT PLEASANT 1 2,115.000000,1.000000,1.617418,0.012230,7.078020,0.053520,0.163467,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8107_8145_1,SCROGGINS_115 kV/SCROGGINS 0/SCROGGINS_115 kV/SCROG_1/115.000000,SCROGGINS 0,COMO_115 kV/COMO 0/COMO_115 kV/COMO__1/115.000000,COMO 0,115.000000,1.000000,2.445302,0.018490,10.693730,0.080860,0.246906,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_8108_8153_1,WILLS POINT_115 kV/WILLS POINT 0/WILLS POINT_115 kV/WILLS_1/115.000000,WILLS POINT 0,CANTON_115 kV/CANTON 0/CANTON_115 kV/CANTO_1/115.000000,CANTON 0,115.000000,1.000000,1.719250,0.013000,7.141500,0.054000,0.541548,0.000000,0.000000,0.000000,0.933801,100.000000,0.000000
lne_8109_8123_1,ATHENS 2_115 kV/ATHENS 2 0/ATHENS 2_115 kV/ATHEN_1/115.000000,ATHENS 2 0,MALAKOFF_115 kV/MALAKOFF 0/MALAKOFF_115 kV/MALAK_1/115.000000,MALAKOFF 0,115.000000,1.000000,0.829207,0.006270,4.734550,0.035800,0.107908,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8110_8124_1,POINT_115 kV/POINT 0/POINT_115 kV/POINT_1/115.000000,POINT 0,CUMBY_115 kV/CUMBY 0/CUMBY_115 kV/CUMBY_1/115.000000,CUMBY 0,115.000000,1.000000,1.212733,0.009170,7.279040,0.055040,0.149828,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8111_8125_1,LUFKIN 2_115 kV/LUFKIN 2 0/LUFKIN 2_115 kV/LUFKI_1/115.000000,LUFKIN 2 0,NACOGDOCHES 1_115 kV/NACOGDOCHES 1 0/NACOGDOCHES 1_115 kV/NACOG_1/115.000000,NACOGDOCHES 1 0,115.000000,1.000000,1.949365,0.014740,11.704120,0.088500,0.240889,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8113_8133_1,JACKSONVILLE 1_230 kV/JACKSONVILLE 1 1/JACKSONVILLE 1_230 kV/JACKS_1/230.000000,JACKSONVILLE 1 1,TYLER 7_230 kV/TYLER 7 0/TYLER 7_230 kV/TYLER_1/230.000000,TYLER 7 0,230.000000,1.000000,1.587000,0.003000,16.504801,0.031200,0.533074,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_8113_8133_2,JACKSONVILLE 1_230 kV/JACKSONVILLE 1 1/JACKSONVILLE 1_230 kV/JACKS_1/230.000000,JACKSONVILLE 1 1,TYLER 7_230 kV/TYLER 7 0/TYLER 7_230 kV/TYLER_1/230.000000,TYLER 7 0,230.000000,1.000000,1.587000,0.003000,16.504801,0.031200,0.533074,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_8114_8121_1,JACKSONVILLE 1_115 kV/JACKSONVILLE 1 2/JACKSONVILLE 1_115 kV/JACKS_1/115.000000,JACKSONVILLE 1 2,JACKSONVILLE 2_115 kV/JACKSONVILLE 2 0/JACKSONVILLE 2_115 kV/JACKS_1/115.000000,JACKSONVILLE 2 0,115.000000,1.000000,1.518230,0.011480,10.372370,0.078430,0.267565,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8118_8151_1,CROCKETT_115 kV/CROCKETT 0/CROCKETT_115 kV/CROCK_1/115.000000,CROCKETT 0,GRAPELAND_115 kV/GRAPELAND 0/GRAPELAND_115 kV/GRAPE_1/115.000000,GRAPELAND 0,115.000000,1.000000,2.544490,0.019240,15.281490,0.115550,0.314499,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8120_8122_1,BRYAN 3_115 kV/BRYAN 3 0/BRYAN 3_115 kV/BRYAN_1/115.000000,BRYAN 3 0,BRYAN 5_115 kV/BRYAN 5 0/BRYAN 5_115 kV/BRYAN_1/115.000000,BRYAN 5 0,115.000000,1.000000,4.472695,0.033820,10.934430,0.082680,0.217221,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8120_8140_1,BRYAN 3_115 kV/BRYAN 3 0/BRYAN 3_115 kV/BRYAN_1/115.000000,BRYAN 3 0,COLLEGE STATION 2_115 kV/COLLEGE STATION 2 1/COLLEGE STATION 2_115 kV/COLLE_1/115.000000,COLLEGE STATION 2 1,115.000000,1.000000,1.608160,0.012160,9.655572,0.073010,0.198768,0.000000,0.000000,0.000000,0.853474,100.000000,0.000000
lne_8120_8141_1,BRYAN 3_115 kV/BRYAN 3 0/BRYAN 3_115 kV/BRYAN_1/115.000000,BRYAN 3 0,HEARNE_115 kV/HEARNE 0/HEARNE_115 kV/HEARN_1/115.000000,HEARNE 0,115.000000,1.000000,2.195350,0.016600,9.105413,0.068850,0.234270,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8120_8143_1,BRYAN 3_115 kV/BRYAN 3 0/BRYAN 3_115 kV/BRYAN_1/115.000000,BRYAN 3 0,IOLA_115 kV/IOLA 0/IOLA_115 kV/IOLA__1/115.000000,IOLA 0,115.000000,1.000000,2.194027,0.016590,9.593415,0.072540,0.221634,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8123_8149_1,MALAKOFF_115 kV/MALAKOFF 0/MALAKOFF_115 kV/MALAK_1/115.000000,MALAKOFF 0,TRINIDAD 1_115 kV/TRINIDAD 1 2/TRINIDAD 1_115 kV/TRINI_1/115.000000,TRINIDAD 1 2,115.000000,1.000000,0.626865,0.004740,3.585297,0.027110,0.081633,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8132_8144_1,TEAGUE_115 kV/TEAGUE 0/TEAGUE_115 kV/TEAGU_1/115.000000,TEAGUE 0,STREETMAN_115 kV/STREETMAN 0/STREETMAN_115 kV/STREE_1/115.000000,STREETMAN 0,115.000000,1.000000,3.298315,0.024940,13.681260,0.103450,0.352207,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8133_8147_1,TYLER 7_230 kV/TYLER 7 0/TYLER 7_230 kV/TYLER_1/230.000000,TYLER 7 0,TRINIDAD 1_230 kV/TRINIDAD 1 0/TRINIDAD 1_230 kV/TRINI_1/230.000000,TRINIDAD 1 0,230.000000,1.000000,3.713580,0.007020,36.315849,0.068650,0.662293,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_8135_8154_1,TYLER 6_115 kV/TYLER 6 0/TYLER 6_115 kV/TYLER_1/115.000000,TYLER 6 0,TYLER 5_115 kV/TYLER 5 0/TYLER 5_115 kV/TYLER_1/115.000000,TYLER 5 0,115.000000,1.000000,1.183637,0.008950,5.278098,0.039910,0.117335,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8136_8145_1,YANTIS_115 kV/YANTIS 0/YANTIS_115 kV/YANTI_1/115.000000,YANTIS 0,COMO_115 kV/COMO 0/COMO_115 kV/COMO__1/115.000000,COMO 0,115.000000,1.000000,1.397882,0.010570,6.113918,0.046230,0.141204,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_8138_8146_1,TYLER 1_115 kV/TYLER 1 0/TYLER 1_115 kV/TYLER_1/115.000000,TYLER 1 0,HENDERSON 2_115 kV/HENDERSON 2 0/HENDERSON 2_115 kV/HENDE_1/115.000000,HENDERSON 2 0,115.000000,1.000000,2.781217,0.021030,15.888520,0.120140,0.362035,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_8152_8160_1,BRYAN 2_115 kV/BRYAN 2 0/BRYAN 2_115 kV/BRYAN_1/115.000000,BRYAN 2 0,BRYAN 1_115 kV/BRYAN 1 2/BRYAN 1_115 kV/BRYAN_1/115.000000,BRYAN 1 2,115.000000,1.000000,0.711505,0.005380,4.960698,0.037510,0.122951,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8152_8160_2,BRYAN 2_115 kV/BRYAN 2 0/BRYAN 2_115 kV/BRYAN_1/115.000000,BRYAN 2 0,BRYAN 1_115 kV/BRYAN 1 2/BRYAN 1_115 kV/BRYAN_1/115.000000,BRYAN 1 2,115.000000,1.000000,0.711505,0.005380,4.960698,0.037510,0.122951,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_8156_8159_1,BREMOND_230 kV/BREMOND 1/BREMOND_230 kV/BREMO_1/230.000000,BREMOND 1,BRYAN 1_230 kV/BRYAN 1 1/BRYAN 1_230 kV/BRYAN_1/230.000000,BRYAN 1 1,230.000000,1.000000,3.285090,0.006210,23.455860,0.044340,0.405359,0.000000,0.000000,0.000000,1.506131,100.000000,0.000000
lne_1001_1064_1,ODESSA 2_115 kV/ODESSA 2 0/ODESSA 2_115 kV/ODESS_1/115.000000,ODESSA 2 0,ODESSA 3_115 kV/ODESSA 3 0/ODESSA 3_115 kV/ODESS_1/115.000000,ODESSA 3 0,115.000000,1.000000,0.692990,0.005240,4.734550,0.035800,0.122149,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1001_1064_2,ODESSA 2_115 kV/ODESSA 2 0/ODESSA 2_115 kV/ODESS_1/115.000000,ODESSA 2 0,ODESSA 3_115 kV/ODESSA 3 0/ODESSA 3_115 kV/ODESS_1/115.000000,ODESSA 3 0,115.000000,1.000000,0.692990,0.005240,4.734550,0.035800,0.122149,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1001_1071_1,ODESSA 2_115 kV/ODESSA 2 0/ODESSA 2_115 kV/ODESS_1/115.000000,ODESSA 2 0,ODESSA 1_115 kV/ODESSA 1 0/ODESSA 1_115 kV/ODESS_1/115.000000,ODESSA 1 0,115.000000,1.000000,0.575288,0.004350,3.713580,0.028080,0.107507,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1001_1071_2,ODESSA 2_115 kV/ODESSA 2 0/ODESSA 2_115 kV/ODESS_1/115.000000,ODESSA 2 0,ODESSA 1_115 kV/ODESSA 1 0/ODESSA 1_115 kV/ODESS_1/115.000000,ODESSA 1 0,115.000000,1.000000,0.575288,0.004350,3.713580,0.028080,0.107507,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1002_1007_1,PRESIDIO 2_115 kV/PRESIDIO 2 0/PRESIDIO 2_115 kV/PRESI_1/115.000000,PRESIDIO 2 0,VAN HORN_115 kV/VAN HORN 0/VAN HORN_115 kV/VAN H_1/115.000000,VAN HORN 0,115.000000,1.000000,10.283760,0.077760,61.751492,0.466930,1.270833,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1002_1010_1,PRESIDIO 2_115 kV/PRESIDIO 2 0/PRESIDIO 2_115 kV/PRESI_1/115.000000,PRESIDIO 2 0,PRESIDIO 1_115 kV/PRESIDIO 1 0/PRESIDIO 1_115 kV/PRESI_1/115.000000,PRESIDIO 1 0,115.000000,1.000000,7.342521,0.055520,17.946329,0.135700,0.356419,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1003_1022_1,O DONNELL 1_115 kV/O DONNELL 1 0/O DONNELL 1_115 kV/O DON_1/115.000000,O DONNELL 1 0,O DONNELL 2_115 kV/O DONNELL 2 0/O DONNELL 2_115 kV/O DON_1/115.000000,O DONNELL 2 0,115.000000,1.000000,0.641412,0.004850,2.660870,0.020120,0.068396,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1003_1055_1,O DONNELL 1_115 kV/O DONNELL 1 0/O DONNELL 1_115 kV/O DON_1/115.000000,O DONNELL 1 0,ODONNELL_115 kV/ODONNELL 0/ODONNELL_115 kV/ODONN_1/115.000000,ODONNELL 0,115.000000,1.000000,2.081615,0.015740,5.001695,0.037820,0.102894,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1004_3133_1,O DONNELL 1_230 kV/O DONNELL 1 1/O DONNELL 1_230 kV/O DON_1/230.000000,O DONNELL 1 1,SNYDER 2_230 kV/SNYDER 2 0/SNYDER 2_230 kV/SNYDE_1/230.000000,SNYDER 2 0,230.000000,1.000000,2.221800,0.004200,15.870000,0.030000,0.275788,0.000000,0.000000,0.000000,1.312844,100.000000,0.000000
lne_1005_1025_1,BIG SPRING 5_115 kV/BIG SPRING 5 0/BIG SPRING 5_115 kV/BIG S_1/115.000000,BIG SPRING 5 0,BIG SPRINGS_115 kV/BIG SPRINGS 0/BIG SPRINGS_115 kV/BIG S_1/115.000000,BIG SPRINGS 0,115.000000,1.000000,2.436045,0.018420,10.857720,0.082100,0.241490,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1005_1061_1,BIG SPRING 5_115 kV/BIG SPRING 5 0/BIG SPRING 5_115 kV/BIG S_1/115.000000,BIG SPRING 5 0,BIG SPRING 6_115 kV/BIG SPRING 6 0/BIG SPRING 6_115 kV/BIG S_1/115.000000,BIG SPRING 6 0,115.000000,1.000000,0.792177,0.005990,3.285090,0.024840,0.084642,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1005_1067_1,BIG SPRING 5_115 kV/BIG SPRING 5 0/BIG SPRING 5_115 kV/BIG S_1/115.000000,BIG SPRING 5 0,BIG SPRING 7_115 kV/BIG SPRING 7 0/BIG SPRING 7_115 kV/BIG S_1/115.000000,BIG SPRING 7 0,115.000000,1.000000,2.262797,0.017110,5.529373,0.041810,0.109914,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1007_1015_1,VAN HORN_115 kV/VAN HORN 0/VAN HORN_115 kV/VAN H_1/115.000000,VAN HORN 0,MARFA_115 kV/MARFA 0/MARFA_115 kV/MARFA_1/115.000000,MARFA 0,115.000000,1.000000,8.231239,0.062240,49.428440,0.373750,1.017308,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1007_1031_1,VAN HORN_115 kV/VAN HORN 0/VAN HORN_115 kV/VAN H_1/115.000000,VAN HORN 0,FORT DAVIS_115 kV/FORT DAVIS 0/FORT DAVIS_115 kV/FORT _1/115.000000,FORT DAVIS 0,115.000000,1.000000,6.351967,0.048030,36.281460,0.274340,0.826964,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1008_1032_1,IRAAN 2_115 kV/IRAAN 2 0/IRAAN 2_115 kV/IRAAN_1/115.000000,IRAAN 2 0,MCCAMEY 1_115 kV/MCCAMEY 1 0/MCCAMEY 1_115 kV/MCCAM_1/115.000000,MCCAMEY 1 0,115.000000,1.000000,5.952572,0.045010,14.550150,0.110020,0.289026,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1008_1069_1,IRAAN 2_115 kV/IRAAN 2 0/IRAAN 2_115 kV/IRAAN_1/115.000000,IRAAN 2 0,IRAAN 1_115 kV/IRAAN 1 0/IRAAN 1_115 kV/IRAAN_1/115.000000,IRAAN 1 0,115.000000,1.000000,1.097675,0.008300,4.798030,0.036280,0.110917,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1010_1015_1,PRESIDIO 1_115 kV/PRESIDIO 1 0/PRESIDIO 1_115 kV/PRESI_1/115.000000,PRESIDIO 1 0,MARFA_115 kV/MARFA 0/MARFA_115 kV/MARFA_1/115.000000,MARFA 0,115.000000,1.000000,6.219717,0.047030,37.351372,0.282430,0.768798,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1010_1030_1,PRESIDIO 1_115 kV/PRESIDIO 1 0/PRESIDIO 1_115 kV/PRESI_1/115.000000,PRESIDIO 1 0,ALPINE_115 kV/ALPINE 0/ALPINE_115 kV/ALPIN_1/115.000000,ALPINE 0,115.000000,1.000000,8.146601,0.061600,48.919270,0.369900,1.006878,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1012_1087_1,SANDERSON_115 kV/SANDERSON 0/SANDERSON_115 kV/SANDE_1/115.000000,SANDERSON 0,SHEFFIELD_115 kV/SHEFFIELD 0/SHEFFIELD_115 kV/SHEFF_1/115.000000,SHEFFIELD 0,115.000000,1.000000,6.525215,0.049340,27.070250,0.204690,0.696591,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1013_1031_1,MONAHANS 2_115 kV/MONAHANS 2 0/MONAHANS 2_115 kV/MONAH_1/115.000000,MONAHANS 2 0,FORT DAVIS_115 kV/FORT DAVIS 0/FORT DAVIS_115 kV/FORT _1/115.000000,FORT DAVIS 0,115.000000,1.000000,5.963152,0.045090,35.810650,0.270780,0.737107,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1013_1047_1,MONAHANS 2_115 kV/MONAHANS 2 0/MONAHANS 2_115 kV/MONAH_1/115.000000,MONAHANS 2 0,MONAHANS 1_115 kV/MONAHANS 1 0/MONAHANS 1_115 kV/MONAH_1/115.000000,MONAHANS 1 0,115.000000,1.000000,1.252407,0.009470,8.089733,0.061170,0.234069,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1013_1086_1,MONAHANS 2_115 kV/MONAHANS 2 0/MONAHANS 2_115 kV/MONAH_1/115.000000,MONAHANS 2 0,PECOS_115 kV/PECOS 0/PECOS_115 kV/PECOS_1/115.000000,PECOS 0,115.000000,1.000000,10.447750,0.079000,25.538799,0.193110,0.507250,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1014_1047_1,GRANDFALLS_115 kV/GRANDFALLS 0/GRANDFALLS_115 kV/GRAND_1/115.000000,GRANDFALLS 0,MONAHANS 1_115 kV/MONAHANS 1 0/MONAHANS 1_115 kV/MONAH_1/115.000000,MONAHANS 1 0,115.000000,1.000000,4.716034,0.035660,19.565069,0.147940,0.503439,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1014_1083_1,GRANDFALLS_115 kV/GRANDFALLS 0/GRANDFALLS_115 kV/GRAND_1/115.000000,GRANDFALLS 0,FORT STOCKTON 3_115 kV/FORT STOCKTON 3 0/FORT STOCKTON 3_115 kV/FORT _1/115.000000,FORT STOCKTON 3 0,115.000000,1.000000,5.428862,0.041050,24.192490,0.182930,0.537938,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1016_1034_1,GARDEN CITY_115 kV/GARDEN CITY 0/GARDEN CITY_115 kV/GARDE_1/115.000000,GARDEN CITY 0,BIG SPRING 4_115 kV/BIG SPRING 4 0/BIG SPRING 4_115 kV/BIG S_1/115.000000,BIG SPRING 4 0,115.000000,1.000000,2.417530,0.018280,14.515760,0.109760,0.298654,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1016_1068_1,GARDEN CITY_115 kV/GARDEN CITY 0/GARDEN CITY_115 kV/GARDE_1/115.000000,GARDEN CITY 0,MIDLAND 1_115 kV/MIDLAND 1 0/MIDLAND 1_115 kV/MIDLA_1/115.000000,MIDLAND 1 0,115.000000,1.000000,3.667292,0.027730,20.944429,0.158370,0.477365,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1017_1018_1,ODESSA 4_115 kV/ODESSA 4 0/ODESSA 4_115 kV/ODESS_1/115.000000,ODESSA 4 0,NOTREES_115 kV/NOTREES 0/NOTREES_115 kV/NOTRE_1/115.000000,NOTREES 0,115.000000,1.000000,4.267707,0.032270,10.430560,0.078870,0.207192,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1017_1029_1,ODESSA 4_115 kV/ODESSA 4 0/ODESSA 4_115 kV/ODESS_1/115.000000,ODESSA 4 0,MIDLAND 3_115 kV/MIDLAND 3 0/MIDLAND 3_115 kV/MIDLA_1/115.000000,MIDLAND 3 0,115.000000,1.000000,4.290190,0.032440,18.763630,0.141880,0.433439,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1017_1037_1,ODESSA 4_115 kV/ODESSA 4 0/ODESSA 4_115 kV/ODESS_1/115.000000,ODESSA 4 0,ODESSA 5_115 kV/ODESSA 5 0/ODESSA 5_115 kV/ODESS_1/115.000000,ODESSA 5 0,115.000000,1.000000,0.994520,0.007520,4.433020,0.033520,0.098482,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1017_1047_1,ODESSA 4_115 kV/ODESSA 4 0/ODESSA 4_115 kV/ODESS_1/115.000000,ODESSA 4 0,MONAHANS 1_115 kV/MONAHANS 1 0/MONAHANS 1_115 kV/MONAH_1/115.000000,MONAHANS 1 0,115.000000,1.000000,4.761000,0.036000,20.631001,0.156000,0.481376,0.000000,0.000000,0.000000,0.753066,100.000000,0.000000
lne_1018_1024_1,NOTREES_115 kV/NOTREES 0/NOTREES_115 kV/NOTRE_1/115.000000,NOTREES 0,ODESSA 6_115 kV/ODESSA 6 0/ODESSA 6_115 kV/ODESS_1/115.000000,ODESSA 6 0,115.000000,1.000000,1.446815,0.010940,8.691470,0.065720,0.178911,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1019_1040_1,MIDLAND 4_115 kV/MIDLAND 4 0/MIDLAND 4_115 kV/MIDLA_1/115.000000,MIDLAND 4 0,ANDREWS_115 kV/ANDREWS 0/ANDREWS_115 kV/ANDRE_1/115.000000,ANDREWS 0,115.000000,1.000000,6.583405,0.049780,27.310949,0.206510,0.702809,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1019_1045_1,MIDLAND 4_115 kV/MIDLAND 4 0/MIDLAND 4_115 kV/MIDLA_1/115.000000,MIDLAND 4 0,MIDLAND 5_115 kV/MIDLAND 5 0/MIDLAND 5_115 kV/MIDLA_1/115.000000,MIDLAND 5 0,115.000000,1.000000,2.012845,0.015220,4.919700,0.037200,0.097679,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1019_1071_1,MIDLAND 4_115 kV/MIDLAND 4 0/MIDLAND 4_115 kV/MIDLA_1/115.000000,MIDLAND 4 0,ODESSA 1_115 kV/ODESSA 1 0/ODESSA 1_115 kV/ODESS_1/115.000000,ODESSA 1 0,115.000000,1.000000,0.581900,0.004400,3.703000,0.028000,0.108310,0.000000,0.000000,0.000000,1.129598,100.000000,0.000000
lne_1019_1071_2,MIDLAND 4_115 kV/MIDLAND 4 0/MIDLAND 4_115 kV/MIDLA_1/115.000000,MIDLAND 4 0,ODESSA 1_115 kV/ODESSA 1 0/ODESSA 1_115 kV/ODESS_1/115.000000,ODESSA 1 0,115.000000,1.000000,0.581900,0.004400,3.703000,0.028000,0.108310,0.000000,0.000000,0.000000,1.129598,100.000000,0.000000
lne_1019_1084_1,MIDLAND 4_115 kV/MIDLAND 4 0/MIDLAND 4_115 kV/MIDLA_1/115.000000,MIDLAND 4 0,BIG SPRING 2_115 kV/BIG SPRING 2 0/BIG SPRING 2_115 kV/BIG S_1/115.000000,BIG SPRING 2 0,115.000000,1.000000,3.967500,0.030000,21.160000,0.160000,0.501433,0.000000,0.000000,0.000000,1.104496,100.000000,0.000000
lne_1020_1025_1,BIG SPRING 1_115 kV/BIG SPRING 1 0/BIG SPRING 1_115 kV/BIG S_1/115.000000,BIG SPRING 1 0,BIG SPRINGS_115 kV/BIG SPRINGS 0/BIG SPRINGS_115 kV/BIG S_1/115.000000,BIG SPRINGS 0,115.000000,1.000000,1.095030,0.008280,4.541465,0.034340,0.116934,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1020_1084_1,BIG SPRING 1_115 kV/BIG SPRING 1 0/BIG SPRING 1_115 kV/BIG S_1/115.000000,BIG SPRING 1 0,BIG SPRING 2_115 kV/BIG SPRING 2 0/BIG SPRING 2_115 kV/BIG S_1/115.000000,BIG SPRING 2 0,115.000000,1.000000,1.396560,0.010560,8.380682,0.063370,0.172493,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1020_3059_1,BIG SPRING 1_115 kV/BIG SPRING 1 0/BIG SPRING 1_115 kV/BIG S_1/115.000000,BIG SPRING 1 0,STERLING CITY 1_115 kV/STERLING CITY 1 1/STERLING CITY 1_115 kV/STERL_1/115.000000,STERLING CITY 1 1,115.000000,1.000000,2.499525,0.018900,7.934999,0.060000,0.120344,0.000000,0.000000,0.000000,1.506131,100.000000,0.000000
lne_1020_3130_1,BIG SPRING 1_115 kV/BIG SPRING 1 0/BIG SPRING 1_115 kV/BIG S_1/115.000000,BIG SPRING 1 0,SAN ANGELO 3_115 kV/SAN ANGELO 3 0/SAN ANGELO 3_115 kV/SAN A_1/115.000000,SAN ANGELO 3 0,115.000000,1.000000,1.317210,0.009960,9.175506,0.069380,0.227450,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1022_1028_1,O DONNELL 2_115 kV/O DONNELL 2 0/O DONNELL 2_115 kV/O DON_1/115.000000,O DONNELL 2 0,COAHOMA_115 kV/COAHOMA 0/COAHOMA_115 kV/COAHO_1/115.000000,COAHOMA 0,115.000000,1.000000,1.895142,0.014330,12.237090,0.092530,0.354012,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1022_1028_2,O DONNELL 2_115 kV/O DONNELL 2 0/O DONNELL 2_115 kV/O DON_1/115.000000,O DONNELL 2 0,COAHOMA_115 kV/COAHOMA 0/COAHOMA_115 kV/COAHO_1/115.000000,COAHOMA 0,115.000000,1.000000,1.895142,0.014330,12.237090,0.092530,0.354012,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1024_1090_1,ODESSA 6_115 kV/ODESSA 6 0/ODESSA 6_115 kV/ODESS_1/115.000000,ODESSA 6 0,GOLDSMITH_115 kV/GOLDSMITH 0/GOLDSMITH_115 kV/GOLDS_1/115.000000,GOLDSMITH 0,115.000000,1.000000,1.870015,0.014140,8.335717,0.063030,0.185330,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1027_1045_1,MIDLAND 2_115 kV/MIDLAND 2 0/MIDLAND 2_115 kV/MIDLA_1/115.000000,MIDLAND 2 0,MIDLAND 5_115 kV/MIDLAND 5 0/MIDLAND 5_115 kV/MIDLA_1/115.000000,MIDLAND 5 0,115.000000,1.000000,3.312863,0.025050,14.490630,0.109570,0.334757,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1027_1056_1,MIDLAND 2_115 kV/MIDLAND 2 0/MIDLAND 2_115 kV/MIDLA_1/115.000000,MIDLAND 2 0,LENORAH_115 kV/LENORAH 0/LENORAH_115 kV/LENOR_1/115.000000,LENORAH 0,115.000000,1.000000,4.127522,0.031210,10.090680,0.076300,0.200373,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_1028_3109_1,COAHOMA_115 kV/COAHOMA 0/COAHOMA_115 kV/COAHO_1/115.000000,COAHOMA 0,FLUVANNA 1_115 kV/FLUVANNA 1 0/FLUVANNA 1_115 kV/FLUVA_1/115.000000,FLUVANNA 1 0,115.000000,1.000000,0.566030,0.004280,2.479687,0.018750,0.057364,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_1029_1056_1,MIDLAND 3_115 kV/MIDLAND 3 0/MIDLAND 3_115 kV/MIDLA_1/115.000000,MIDLAND 3 0,LENORAH_115 kV/LENORAH 0/LENORAH_115 kV/LENOR_1/115.000000,LENORAH 0,115.000000,1.000000,2.716415,0.020540,15.516890,0.117330,0.353611,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1030_1038_1,ALPINE_115 kV/ALPINE 0/ALPINE_115 kV/ALPIN_1/115.000000,ALPINE 0,FORT STOCKTON 1_115 kV/FORT STOCKTON 1 0/FORT STOCKTON 1_115 kV/FORT _1/115.000000,FORT STOCKTON 1 0,115.000000,1.000000,9.791791,0.074040,55.921909,0.422850,1.274443,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1030_1083_1,ALPINE_115 kV/ALPINE 0/ALPINE_115 kV/ALPIN_1/115.000000,ALPINE 0,FORT STOCKTON 3_115 kV/FORT STOCKTON 3 0/FORT STOCKTON 3_115 kV/FORT _1/115.000000,FORT STOCKTON 3 0,115.000000,1.000000,8.645183,0.065370,49.374210,0.373340,1.125216,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1032_1036_1,MCCAMEY 1_115 kV/MCCAMEY 1 0/MCCAMEY 1_115 kV/MCCAM_1/115.000000,MCCAMEY 1 0,CRANE_115 kV/CRANE 0/CRANE_115 kV/CRANE_1/115.000000,CRANE 0,115.000000,1.000000,2.586810,0.019560,15.534080,0.117460,0.319714,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1032_1038_1,MCCAMEY 1_115 kV/MCCAMEY 1 0/MCCAMEY 1_115 kV/MCCAM_1/115.000000,MCCAMEY 1 0,FORT STOCKTON 1_115 kV/FORT STOCKTON 1 0/FORT STOCKTON 1_115 kV/FORT _1/115.000000,FORT STOCKTON 1 0,115.000000,1.000000,5.951250,0.045000,14.547500,0.110000,0.300860,0.000000,0.000000,0.000000,0.778168,100.000000,0.000000
lne_1033_1081_1,MCCAMEY 1_230 kV/MCCAMEY 1 1/MCCAMEY 1_230 kV/MCCAM_1/230.000000,MCCAMEY 1 1,ODESSA 1_230 kV/ODESSA 1 10/ODESSA 1_230 kV/ODESS_1/230.000000,ODESSA 1 10,230.000000,1.000000,1.587000,0.003000,16.399000,0.031000,0.295846,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_1033_3050_1,MCCAMEY 1_230 kV/MCCAMEY 1 1/MCCAMEY 1_230 kV/MCCAM_1/230.000000,MCCAMEY 1 1,DEL RIO_230 kV/DEL RIO 0/DEL RIO_230 kV/DEL R_1/230.000000,DEL RIO 0,230.000000,1.000000,7.353100,0.013900,71.944000,0.136000,1.313755,0.000000,0.000000,0.000000,1.624112,100.000000,0.000000
lne_1034_1067_1,BIG SPRING 4_115 kV/BIG SPRING 4 0/BIG SPRING 4_115 kV/BIG S_1/115.000000,BIG SPRING 4 0,BIG SPRING 7_115 kV/BIG SPRING 7 0/BIG SPRING 7_115 kV/BIG S_1/115.000000,BIG SPRING 7 0,115.000000,1.000000,1.051388,0.007950,6.309647,0.047710,0.129771,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1036_1088_1,CRANE_115 kV/CRANE 0/CRANE_115 kV/CRANE_1/115.000000,CRANE 0,MCCAMEY 2_115 kV/MCCAMEY 2 0/MCCAMEY 2_115 kV/MCCAM_1/115.000000,MCCAMEY 2 0,115.000000,1.000000,2.730963,0.020650,15.596240,0.117930,0.355416,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1037_1071_1,ODESSA 5_115 kV/ODESSA 5 0/ODESSA 5_115 kV/ODESS_1/115.000000,ODESSA 5 0,ODESSA 1_115 kV/ODESSA 1 0/ODESSA 1_115 kV/ODESS_1/115.000000,ODESSA 1 0,115.000000,1.000000,0.884753,0.006690,5.711877,0.043190,0.165272,0.000000,0.000000,0.000000,1.506131,100.000000,0.000000
lne_1038_1082_1,FORT STOCKTON 1_115 kV/FORT STOCKTON 1 0/FORT STOCKTON 1_115 kV/FORT _1/115.000000,FORT STOCKTON 1 0,FORT STOCKTON 2_115 kV/FORT STOCKTON 2 0/FORT STOCKTON 2_115 kV/FORT _1/115.000000,FORT STOCKTON 2 0,115.000000,1.000000,1.474587,0.011150,6.571503,0.049690,0.146218,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1038_1083_1,FORT STOCKTON 1_115 kV/FORT STOCKTON 1 0/FORT STOCKTON 1_115 kV/FORT _1/115.000000,FORT STOCKTON 1 0,FORT STOCKTON 3_115 kV/FORT STOCKTON 3 0/FORT STOCKTON 3_115 kV/FORT _1/115.000000,FORT STOCKTON 3 0,115.000000,1.000000,1.322500,0.010000,6.612500,0.050000,0.140401,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1040_1090_1,ANDREWS_115 kV/ANDREWS 0/ANDREWS_115 kV/ANDRE_1/115.000000,ANDREWS 0,GOLDSMITH_115 kV/GOLDSMITH 0/GOLDSMITH_115 kV/GOLDS_1/115.000000,GOLDSMITH 0,115.000000,1.000000,3.955598,0.029910,17.627600,0.133290,0.392121,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1041_1065_1,FORSAN_115 kV/FORSAN 0/FORSAN_115 kV/FORSA_1/115.000000,FORSAN 0,BIG SPRING 3_115 kV/BIG SPRING 3 0/BIG SPRING 3_115 kV/BIG S_1/115.000000,BIG SPRING 3 0,115.000000,1.000000,0.510485,0.003860,2.913467,0.022030,0.066390,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1041_1067_1,FORSAN_115 kV/FORSAN 0/FORSAN_115 kV/FORSA_1/115.000000,FORSAN 0,BIG SPRING 7_115 kV/BIG SPRING 7 0/BIG SPRING 7_115 kV/BIG S_1/115.000000,BIG SPRING 7 0,115.000000,1.000000,0.519742,0.003930,2.277345,0.017220,0.052550,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1044_3019_1,BIG LAKE_115 kV/BIG LAKE 0/BIG LAKE_115 kV/BIG L_1/115.000000,BIG LAKE 0,CHRISTOVAL_115 kV/CHRISTOVAL 1/CHRISTOVAL_115 kV/CHRIS_1/115.000000,CHRISTOVAL 1,115.000000,1.000000,5.100883,0.038570,22.736420,0.171920,0.505645,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1045_1064_1,MIDLAND 5_115 kV/MIDLAND 5 0/MIDLAND 5_115 kV/MIDLA_1/115.000000,MIDLAND 5 0,ODESSA 3_115 kV/ODESSA 3 0/ODESSA 3_115 kV/ODESS_1/115.000000,ODESSA 3 0,115.000000,1.000000,0.720762,0.005450,5.017565,0.037940,0.124355,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1046_1087_1,OZONA_115 kV/OZONA 0/OZONA_115 kV/OZONA_1/115.000000,OZONA 0,SHEFFIELD_115 kV/SHEFFIELD 0/SHEFFIELD_115 kV/SHEFF_1/115.000000,SHEFFIELD 0,115.000000,1.000000,4.313995,0.032620,18.870750,0.142690,0.435846,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1046_3009_1,OZONA_115 kV/OZONA 0/OZONA_115 kV/OZONA_1/115.000000,OZONA 0,SONORA_115 kV/SONORA 0/SONORA_115 kV/SONOR_1/115.000000,SONORA 0,115.000000,1.000000,7.477415,0.056540,31.017920,0.234540,0.798282,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1047_1085_1,MONAHANS 1_115 kV/MONAHANS 1 0/MONAHANS 1_115 kV/MONAH_1/115.000000,MONAHANS 1 0,KERMIT_115 kV/KERMIT 0/KERMIT_115 kV/KERMI_1/115.000000,KERMIT 0,115.000000,1.000000,1.252407,0.009470,8.089733,0.061170,0.234069,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1053_1081_1,MONAHANS 1_230 kV/MONAHANS 1 6/MONAHANS 1_230 kV/MONAH_1/230.000000,MONAHANS 1 6,ODESSA 1_230 kV/ODESSA 1 10/ODESSA 1_230 kV/ODESS_1/230.000000,ODESSA 1 10,230.000000,1.000000,1.587000,0.003000,15.870000,0.030000,0.300860,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_1054_1056_1,STANTON_115 kV/STANTON 0/STANTON_115 kV/STANT_1/115.000000,STANTON 0,LENORAH_115 kV/LENORAH 0/LENORAH_115 kV/LENOR_1/115.000000,LENORAH 0,115.000000,1.000000,2.912145,0.022020,12.739640,0.096330,0.294241,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1054_1089_1,STANTON_115 kV/STANTON 0/STANTON_115 kV/STANT_1/115.000000,STANTON 0,LAMESA_115 kV/LAMESA 0/LAMESA_115 kV/LAMES_1/115.000000,LAMESA 0,115.000000,1.000000,11.554680,0.087370,28.244631,0.213570,0.560803,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1055_1089_1,ODONNELL_115 kV/ODONNELL 0/ODONNELL_115 kV/ODONN_1/115.000000,ODONNELL 0,LAMESA_115 kV/LAMESA 0/LAMESA_115 kV/LAMES_1/115.000000,LAMESA 0,115.000000,1.000000,6.588695,0.049820,16.106730,0.121790,0.319914,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1056_1061_1,LENORAH_115 kV/LENORAH 0/LENORAH_115 kV/LENOR_1/115.000000,LENORAH 0,BIG SPRING 6_115 kV/BIG SPRING 6 0/BIG SPRING 6_115 kV/BIG S_1/115.000000,BIG SPRING 6 0,115.000000,1.000000,2.998108,0.022670,17.121090,0.129460,0.390115,0.000000,0.000000,0.000000,0.753066,100.000000,0.000000
lne_1056_1065_1,LENORAH_115 kV/LENORAH 0/LENORAH_115 kV/LENOR_1/115.000000,LENORAH 0,BIG SPRING 3_115 kV/BIG SPRING 3 0/BIG SPRING 3_115 kV/BIG S_1/115.000000,BIG SPRING 3 0,115.000000,1.000000,3.000752,0.022690,17.142250,0.129620,0.390717,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_1058_1069_1,IRAAN 3_115 kV/IRAAN 3 0/IRAAN 3_115 kV/IRAAN_1/115.000000,IRAAN 3 0,IRAAN 1_115 kV/IRAAN 1 0/IRAAN 1_115 kV/IRAAN_1/115.000000,IRAAN 1 0,115.000000,1.000000,0.978650,0.007400,6.817488,0.051550,0.169083,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1058_1069_2,IRAAN 3_115 kV/IRAAN 3 0/IRAAN 3_115 kV/IRAAN_1/115.000000,IRAAN 3 0,IRAAN 1_115 kV/IRAAN 1 0/IRAAN 1_115 kV/IRAAN_1/115.000000,IRAAN 1 0,115.000000,1.000000,0.978650,0.007400,6.817488,0.051550,0.169083,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1058_1087_1,IRAAN 3_115 kV/IRAAN 3 0/IRAAN 3_115 kV/IRAAN_1/115.000000,IRAAN 3 0,SHEFFIELD_115 kV/SHEFFIELD 0/SHEFFIELD_115 kV/SHEFF_1/115.000000,SHEFFIELD 0,115.000000,1.000000,2.080292,0.015730,14.489310,0.109560,0.359227,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1058_1087_2,IRAAN 3_115 kV/IRAAN 3 0/IRAAN 3_115 kV/IRAAN_1/115.000000,IRAAN 3 0,SHEFFIELD_115 kV/SHEFFIELD 0/SHEFFIELD_115 kV/SHEFF_1/115.000000,SHEFFIELD 0,115.000000,1.000000,2.080292,0.015730,14.489310,0.109560,0.359227,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1061_3042_1,BIG SPRING 6_115 kV/BIG SPRING 6 0/BIG SPRING 6_115 kV/BIG S_1/115.000000,BIG SPRING 6 0,SILVER_115 kV/SILVER 1/SILVER_115 kV/SILVE_1/115.000000,SILVER 1,115.000000,1.000000,7.141500,0.054000,23.805000,0.180000,0.561605,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1068_1088_1,MIDLAND 1_115 kV/MIDLAND 1 0/MIDLAND 1_115 kV/MIDLA_1/115.000000,MIDLAND 1 0,MCCAMEY 2_115 kV/MCCAMEY 2 0/MCCAMEY 2_115 kV/MCCAM_1/115.000000,MCCAMEY 2 0,115.000000,1.000000,3.917245,0.029620,22.378019,0.169210,0.510058,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_1069_1082_1,IRAAN 1_115 kV/IRAAN 1 0/IRAAN 1_115 kV/IRAAN_1/115.000000,IRAAN 1 0,FORT STOCKTON 2_115 kV/FORT STOCKTON 2 0/FORT STOCKTON 2_115 kV/FORT _1/115.000000,FORT STOCKTON 2 0,115.000000,1.000000,2.826182,0.021370,12.590200,0.095200,0.280001,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1081_3058_1,ODESSA 1_230 kV/ODESSA 1 10/ODESSA 1_230 kV/ODESS_1/230.000000,ODESSA 1 10,STERLING CITY 1_230 kV/STERLING CITY 1 0/STERLING CITY 1_230 kV/STERL_1/230.000000,STERLING CITY 1 0,230.000000,1.000000,4.813900,0.009100,47.081001,0.089000,0.857451,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_1084_3130_1,BIG SPRING 2_115 kV/BIG SPRING 2 0/BIG SPRING 2_115 kV/BIG S_1/115.000000,BIG SPRING 2 0,SAN ANGELO 3_115 kV/SAN ANGELO 3 0/SAN ANGELO 3_115 kV/SAN A_1/115.000000,SAN ANGELO 3 0,115.000000,1.000000,2.709803,0.020490,12.075750,0.091310,0.268568,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1085_1086_1,KERMIT_115 kV/KERMIT 0/KERMIT_115 kV/KERMI_1/115.000000,KERMIT 0,PECOS_115 kV/PECOS 0/PECOS_115 kV/PECOS_1/115.000000,PECOS 0,115.000000,1.000000,4.485920,0.033920,19.623249,0.148380,0.453296,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1085_1090_1,KERMIT_115 kV/KERMIT 0/KERMIT_115 kV/KERMI_1/115.000000,KERMIT 0,GOLDSMITH_115 kV/GOLDSMITH 0/GOLDSMITH_115 kV/GOLDS_1/115.000000,GOLDSMITH 0,115.000000,1.000000,2.668805,0.020180,18.231991,0.137860,0.470545,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1091_2048_1,RALLS 2_161 kV/RALLS 2 0/RALLS 2_161 kV/RALLS_1/161.000000,RALLS 2 0,CROSBYTON_161 kV/CROSBYTON 0/CROSBYTON_161 kV/CROSB_1/161.000000,CROSBYTON 0,161.000000,1.000000,5.684475,0.021930,25.057831,0.096670,0.460500,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_1091_2029_1,RALLS 2_161 kV/RALLS 2 0/RALLS 2_161 kV/RALLS_1/161.000000,RALLS 2 0,SILVERTON_161 kV/SILVERTON 0/SILVERTON_161 kV/SILVE_1/161.000000,SILVERTON 0,161.000000,1.000000,10.083270,0.038900,44.438961,0.171440,0.816620,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_1091_2098_1,RALLS 2_161 kV/RALLS 2 0/RALLS 2_161 kV/RALLS_1/161.000000,RALLS 2 0,RALLS 1_161 kV/RALLS 1 2/RALLS 1_161 kV/RALLS_1/161.000000,RALLS 1 2,161.000000,1.000000,1.436023,0.005540,6.332500,0.024430,0.116353,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2001_2022_1,PARIS 3_161 kV/PARIS 3 0/PARIS 3_161 kV/PARIS_1/161.000000,PARIS 3 0,PARIS 2_161 kV/PARIS 2 1/PARIS 2_161 kV/PARIS_1/161.000000,PARIS 2 1,161.000000,1.000000,2.174772,0.008390,9.582994,0.036970,0.176116,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2001_2027_1,PARIS 3_161 kV/PARIS 3 0/PARIS 3_161 kV/PARIS_1/161.000000,PARIS 3 0,DEPORT_161 kV/DEPORT 0/DEPORT_161 kV/DEPOR_1/161.000000,DEPORT 0,161.000000,1.000000,2.475456,0.009550,10.529110,0.040620,0.207941,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2002_2021_1,SAVOY_500 kV/SAVOY 0/SAVOY_500 kV/SAVOY_1/500.000000,SAVOY 0,PARIS 2_500 kV/PARIS 2 0/PARIS 2_500 kV/PARIS_1/500.000000,PARIS 2 0,500.000000,1.000000,2.425000,0.000970,29.375000,0.011750,0.827945,0.000000,0.000000,0.000000,2.650038,100.000000,0.000000
lne_2002_2101_1,SAVOY_500 kV/SAVOY 0/SAVOY_500 kV/SAVOY_1/500.000000,SAVOY 0,SHERMAN 1_500 kV/SHERMAN 1 0/SHERMAN 1_500 kV/SHERM_1/500.000000,SHERMAN 1 0,500.000000,1.000000,0.775000,0.000310,9.250000,0.003700,0.260728,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_2003_2038_1,SAVOY_161 kV/SAVOY 1/SAVOY_161 kV/SAVOY_1/161.000000,SAVOY 1,ECTOR_161 kV/ECTOR 0/ECTOR_161 kV/ECTOR_1/161.000000,ECTOR 0,161.000000,1.000000,0.915011,0.003530,5.357871,0.020670,0.105608,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2003_2047_1,SAVOY_161 kV/SAVOY 1/SAVOY_161 kV/SAVOY_1/161.000000,SAVOY 1,BELLS_161 kV/BELLS 0/BELLS_161 kV/BELLS_1/161.000000,BELLS 0,161.000000,1.000000,0.336973,0.001300,2.566179,0.009900,0.053213,0.000000,0.000000,0.000000,1.111668,100.000000,0.000000
lne_2007_2114_1,HONEY GROVE_161 kV/HONEY GROVE 0/HONEY GROVE_161 kV/HONEY_1/161.000000,HONEY GROVE 0,PARIS 1_161 kV/PARIS 1 1/PARIS 1_161 kV/PARIS_1/161.000000,PARIS 1 1,161.000000,1.000000,2.301785,0.008880,13.497070,0.052070,0.266067,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2007_2122_1,HONEY GROVE_161 kV/HONEY GROVE 0/HONEY GROVE_161 kV/HONEY_1/161.000000,HONEY GROVE 0,TELEPHONE_161 kV/TELEPHONE 0/TELEPHONE_161 kV/TELEP_1/161.000000,TELEPHONE 0,161.000000,1.000000,2.231798,0.008610,9.489677,0.036610,0.187372,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2008_2014_1,MEMPHIS_161 kV/MEMPHIS 0/MEMPHIS_161 kV/MEMPH_1/161.000000,MEMPHIS 0,CHILDRESS_161 kV/CHILDRESS 0/CHILDRESS_161 kV/CHILD_1/161.000000,CHILDRESS 0,161.000000,1.000000,5.840001,0.022530,25.742149,0.099310,0.473087,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2008_2052_1,MEMPHIS_161 kV/MEMPHIS 0/MEMPHIS_161 kV/MEMPH_1/161.000000,MEMPHIS 0,PANHANDLE 6_161 kV/PANHANDLE 6 0/PANHANDLE 6_161 kV/PANHA_1/161.000000,PANHANDLE 6 0,161.000000,1.000000,4.865372,0.018770,21.439260,0.082710,0.393983,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2009_2049_1,IOWA PARK_161 kV/IOWA PARK 0/IOWA PARK_161 kV/IOWA _1/161.000000,IOWA PARK 0,ELECTRA_161 kV/ELECTRA 0/ELECTRA_161 kV/ELECT_1/161.000000,ELECTRA 0,161.000000,1.000000,3.172730,0.012240,18.600910,0.071760,0.366660,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2009_2082_1,IOWA PARK_161 kV/IOWA PARK 0/IOWA PARK_161 kV/IOWA _1/161.000000,IOWA PARK 0,WICHITA FALLS 2_161 kV/WICHITA FALLS 2 0/WICHITA FALLS 2_161 kV/WICHI_1/161.000000,WICHITA FALLS 2 0,161.000000,1.000000,1.905193,0.007350,8.102904,0.031260,0.159947,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2009_2109_1,IOWA PARK_161 kV/IOWA PARK 0/IOWA PARK_161 kV/IOWA _1/161.000000,IOWA PARK 0,BURKBURNETT_161 kV/BURKBURNET 0/BURKBURNETT_161 kV/BURKB_1/161.000000,BURKBURNET 0,161.000000,1.000000,1.879272,0.007250,7.994036,0.030840,0.157798,0.000000,0.000000,0.000000,0.896507,100.000000,0.000000
lne_2010_2061_1,VERNON 2_161 kV/VERNON 2 0/VERNON 2_161 kV/VERNO_1/161.000000,VERNON 2 0,VERNON 1_161 kV/VERNON 1 0/VERNON 1_161 kV/VERNO_1/161.000000,VERNON 1 0,161.000000,1.000000,6.322133,0.024390,27.859890,0.107480,0.511974,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2010_2079_1,VERNON 2_161 kV/VERNON 2 0/VERNON 2_161 kV/VERNO_1/161.000000,VERNON 2 0,PADUCAH_161 kV/PADUCAH 0/PADUCAH_161 kV/PADUC_1/161.000000,PADUCAH 0,161.000000,1.000000,5.342318,0.020610,23.544041,0.090830,0.432665,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2010_2091_1,VERNON 2_161 kV/VERNON 2 0/VERNON 2_161 kV/VERNO_1/161.000000,VERNON 2 0,SEYMOUR_161 kV/SEYMOUR 0/SEYMOUR_161 kV/SEYMO_1/161.000000,SEYMOUR 0,161.000000,1.000000,6.379158,0.024610,27.131510,0.104670,0.535715,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2011_2127_1,PANHANDLE 2_500 kV/PANHANDLE 2 0/PANHANDLE 2_500 kV/PANHA_1/500.000000,PANHANDLE 2 0,MIAMI_500 kV/MIAMI 0/MIAMI_500 kV/MIAMI_1/500.000000,MIAMI 0,500.000000,1.000000,2.700000,0.001080,32.674999,0.013070,0.921263,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_2012_2041_1,PANHANDLE 2_161 kV/PANHANDLE 2 1/PANHANDLE 2_161 kV/PANHA_1/161.000000,PANHANDLE 2 1,PANHANDLE 3_161 kV/PANHANDLE 3 0/PANHANDLE 3_161 kV/PANHA_1/161.000000,PANHANDLE 3 0,161.000000,1.000000,3.227165,0.012450,13.730350,0.052970,0.271081,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2012_2052_1,PANHANDLE 2_161 kV/PANHANDLE 2 1/PANHANDLE 2_161 kV/PANHA_1/161.000000,PANHANDLE 2 1,PANHANDLE 6_161 kV/PANHANDLE 6 0/PANHANDLE 6_161 kV/PANHA_1/161.000000,PANHANDLE 6 0,161.000000,1.000000,5.204937,0.020080,22.942680,0.088510,0.421613,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2012_2093_1,PANHANDLE 2_161 kV/PANHANDLE 2 1/PANHANDLE 2_161 kV/PANHA_1/161.000000,PANHANDLE 2 1,PANHANDLE 5_161 kV/PANHANDLE 5 0/PANHANDLE 5_161 kV/PANHA_1/161.000000,PANHANDLE 5 0,161.000000,1.000000,2.667271,0.010290,11.757760,0.045360,0.216026,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2012_2123_1,PANHANDLE 2_161 kV/PANHANDLE 2 1/PANHANDLE 2_161 kV/PANHA_1/161.000000,PANHANDLE 2 1,PANHANDLE 1_161 kV/PANHANDLE 1 0/PANHANDLE 1_161 kV/PANHA_1/161.000000,PANHANDLE 1 0,161.000000,1.000000,2.579139,0.009950,10.964580,0.042300,0.216435,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2014_2029_1,CHILDRESS_161 kV/CHILDRESS 0/CHILDRESS_161 kV/CHILD_1/161.000000,CHILDRESS 0,SILVERTON_161 kV/SILVERTON 0/SILVERTON_161 kV/SILVE_1/161.000000,SILVERTON 0,161.000000,1.000000,4.818714,0.018590,20.498329,0.079080,0.404728,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2015_2037_1,FORESTBURG_161 kV/FORESTBURG 0/FORESTBURG_161 kV/FORES_1/161.000000,FORESTBURG 0,LINDSAY_161 kV/LINDSAY 0/LINDSAY_161 kV/LINDS_1/161.000000,LINDSAY 0,161.000000,1.000000,2.234390,0.008620,9.847388,0.037990,0.181028,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2016_2043_1,SHERMAN 3_161 kV/SHERMAN 3 0/SHERMAN 3_161 kV/SHERM_1/161.000000,SHERMAN 3 0,SADLER_161 kV/SADLER 0/SADLER_161 kV/SADLE_1/161.000000,SADLER 0,161.000000,1.000000,1.537115,0.005930,6.775750,0.026140,0.124540,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2016_2069_1,SHERMAN 3_161 kV/SHERMAN 3 0/SHERMAN 3_161 kV/SHERM_1/161.000000,SHERMAN 3 0,HOWE_161 kV/HOWE 0/HOWE_161 kV/HOWE__1/161.000000,HOWE 0,161.000000,1.000000,2.177364,0.008400,9.603731,0.037050,0.176525,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2017_2096_1,PANHANDLE 4_500 kV/PANHANDLE 4 0/PANHANDLE 4_500 kV/PANHA_1/500.000000,PANHANDLE 4 0,RALLS 1_500 kV/RALLS 1 0/RALLS 1_500 kV/RALLS_1/500.000000,RALLS 1 0,500.000000,1.000000,6.325000,0.002530,76.699997,0.030680,2.162767,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_2017_2127_1,PANHANDLE 4_500 kV/PANHANDLE 4 0/PANHANDLE 4_500 kV/PANHA_1/500.000000,PANHANDLE 4 0,MIAMI_500 kV/MIAMI 0/MIAMI_500 kV/MIAMI_1/500.000000,MIAMI 0,500.000000,1.000000,2.225000,0.000890,27.025000,0.010810,0.762310,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_2018_2093_1,PANHANDLE 4_161 kV/PANHANDLE 4 1/PANHANDLE 4_161 kV/PANHA_1/161.000000,PANHANDLE 4 1,PANHANDLE 5_161 kV/PANHANDLE 5 0/PANHANDLE 5_161 kV/PANHA_1/161.000000,PANHANDLE 5 0,161.000000,1.000000,3.014612,0.011630,13.284510,0.051250,0.244167,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2020_2045_1,WICHITA FALLS 6_161 kV/WICHITA FALLS 6 0/WICHITA FALLS 6_161 kV/WICHI_1/161.000000,WICHITA FALLS 6 0,SHEPPARD AFB_161 kV/SHEPPARD AFB 0/SHEPPARD AFB_161 kV/SHEPP_1/161.000000,SHEPPARD AFB 0,161.000000,1.000000,0.251434,0.000970,1.420471,0.005480,0.030188,0.000000,0.000000,0.000000,1.111668,100.000000,0.000000
lne_2020_2055_1,WICHITA FALLS 6_161 kV/WICHITA FALLS 6 0/WICHITA FALLS 6_161 kV/WICHI_1/161.000000,WICHITA FALLS 6 0,WICHITA FALLS 1_161 kV/WICHITA FALLS 1 1/WICHITA FALLS 1_161 kV/WICHI_1/161.000000,WICHITA FALLS 1 1,161.000000,1.000000,0.264394,0.001020,1.928522,0.007440,0.043185,0.000000,0.000000,0.000000,1.466685,100.000000,0.000000
lne_2021_2113_1,PARIS 2_500 kV/PARIS 2 0/PARIS 2_500 kV/PARIS_1/500.000000,PARIS 2 0,PARIS 1_500 kV/PARIS 1 0/PARIS 1_500 kV/PARIS_1/500.000000,PARIS 1 0,500.000000,1.000000,0.250000,0.000100,3.100000,0.001240,0.087079,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_2022_2040_1,PARIS 2_161 kV/PARIS 2 1/PARIS 2_161 kV/PARIS_1/161.000000,PARIS 2 1,CLARKSVILLE_161 kV/CLARKSVILLE 0/CLARKSVILLE_161 kV/CLARK_1/161.000000,CLARKSVILLE 0,161.000000,1.000000,5.720765,0.022070,24.342409,0.093910,0.480660,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2022_2064_1,PARIS 2_161 kV/PARIS 2 1/PARIS 2_161 kV/PARIS_1/161.000000,PARIS 2 1,SUMNER_161 kV/SUMNER 0/SUMNER_161 kV/SUMNE_1/161.000000,SUMNER 0,161.000000,1.000000,1.446392,0.005580,8.180668,0.031560,0.173660,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2025_2055_1,WICHITA FALLS 4_161 kV/WICHITA FALLS 4 0/WICHITA FALLS 4_161 kV/WICHI_1/161.000000,WICHITA FALLS 4 0,WICHITA FALLS 1_161 kV/WICHITA FALLS 1 1/WICHITA FALLS 1_161 kV/WICHI_1/161.000000,WICHITA FALLS 1 1,161.000000,1.000000,0.596183,0.002300,2.633574,0.010160,0.048404,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2025_2067_1,WICHITA FALLS 4_161 kV/WICHITA FALLS 4 0/WICHITA FALLS 4_161 kV/WICHI_1/161.000000,WICHITA FALLS 4 0,WICHITA FALLS 5_161 kV/WICHITA FALLS 5 0/WICHITA FALLS 5_161 kV/WICHI_1/161.000000,WICHITA FALLS 5 0,161.000000,1.000000,0.821696,0.003170,3.628940,0.014000,0.066619,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2026_2058_1,WHEELER_161 kV/WHEELER 0/WHEELER_161 kV/WHEEL_1/161.000000,WHEELER 0,WHITE DEER_161 kV/WHITE DEER 0/WHITE DEER_161 kV/WHITE_1/161.000000,WHITE DEER 0,161.000000,1.000000,6.415447,0.024750,27.284439,0.105260,0.538683,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2026_2128_1,WHEELER_161 kV/WHEELER 0/WHEELER_161 kV/WHEEL_1/161.000000,WHEELER 0,MIAMI_161 kV/MIAMI 1/MIAMI_161 kV/MIAMI_1/161.000000,MIAMI 1,161.000000,1.000000,3.128664,0.012070,13.784790,0.053180,0.253275,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2027_2090_1,DEPORT_161 kV/DEPORT 0/DEPORT_161 kV/DEPOR_1/161.000000,DEPORT 0,ANNONA_161 kV/ANNONA 0/ANNONA_161 kV/ANNON_1/161.000000,ANNONA 0,161.000000,1.000000,4.385833,0.016920,19.324100,0.074550,0.355097,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2028_2045_1,WICHITA FALLS 3_161 kV/WICHITA FALLS 3 0/WICHITA FALLS 3_161 kV/WICHI_1/161.000000,WICHITA FALLS 3 0,SHEPPARD AFB_161 kV/SHEPPARD AFB 0/SHEPPARD AFB_161 kV/SHEPP_1/161.000000,SHEPPARD AFB 0,161.000000,1.000000,0.940932,0.003630,5.518581,0.021290,0.108780,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2028_2109_1,WICHITA FALLS 3_161 kV/WICHITA FALLS 3 0/WICHITA FALLS 3_161 kV/WICHI_1/161.000000,WICHITA FALLS 3 0,BURKBURNETT_161 kV/BURKBURNET 0/BURKBURNETT_161 kV/BURKB_1/161.000000,BURKBURNET 0,161.000000,1.000000,2.659495,0.010260,11.716290,0.045200,0.215309,0.000000,0.000000,0.000000,0.896507,100.000000,0.000000
lne_2028_2112_1,WICHITA FALLS 3_161 kV/WICHITA FALLS 3 0/WICHITA FALLS 3_161 kV/WICHI_1/161.000000,WICHITA FALLS 3 0,PETROLIA_161 kV/PETROLIA 0/PETROLIA_161 kV/PETRO_1/161.000000,PETROLIA 0,161.000000,1.000000,0.956485,0.003690,5.601528,0.021610,0.110418,0.000000,0.000000,0.000000,1.111668,100.000000,0.000000
lne_2030_2106_1,BONHAM_161 kV/BONHAM 0/BONHAM_161 kV/BONHA_1/161.000000,BONHAM 0,WHITEWRIGHT_161 kV/WHITEWRIGHT 0/WHITEWRIGHT_161 kV/WHITE_1/161.000000,WHITEWRIGHT 0,161.000000,1.000000,3.058678,0.011800,13.476330,0.051990,0.247647,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2030_2122_1,BONHAM_161 kV/BONHAM 0/BONHAM_161 kV/BONHA_1/161.000000,BONHAM 0,TELEPHONE_161 kV/TELEPHONE 0/TELEPHONE_161 kV/TELEP_1/161.000000,TELEPHONE 0,161.000000,1.000000,1.910378,0.007370,11.197870,0.043200,0.220733,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2031_2048_1,MATADOR_161 kV/MATADOR 0/MATADOR_161 kV/MATAD_1/161.000000,MATADOR 0,CROSBYTON_161 kV/CROSBYTON 0/CROSBYTON_161 kV/CROSB_1/161.000000,CROSBYTON 0,161.000000,1.000000,6.215856,0.023980,27.390720,0.105670,0.503378,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2031_2087_1,MATADOR_161 kV/MATADOR 0/MATADOR_161 kV/MATAD_1/161.000000,MATADOR 0,SPUR_161 kV/SPUR 0/SPUR_161 kV/SPUR__1/161.000000,SPUR 0,161.000000,1.000000,5.643002,0.021770,24.000250,0.092590,0.473906,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2032_2114_1,ARTHUR CITY_161 kV/ARTHUR CITY 0/ARTHUR CITY_161 kV/ARTHU_1/161.000000,ARTHUR CITY 0,PARIS 1_161 kV/PARIS 1 1/PARIS 1_161 kV/PARIS_1/161.000000,PARIS 1 1,161.000000,1.000000,2.843534,0.010970,12.530210,0.048340,0.230250,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2032_2122_1,ARTHUR CITY_161 kV/ARTHUR CITY 0/ARTHUR CITY_161 kV/ARTHU_1/161.000000,ARTHUR CITY 0,TELEPHONE_161 kV/TELEPHONE 0/TELEPHONE_161 kV/TELEP_1/161.000000,TELEPHONE 0,161.000000,1.000000,3.665230,0.014140,16.153971,0.062320,0.296869,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2033_2129_1,LEONARD_161 kV/LEONARD 0/LEONARD_161 kV/LEONA_1/161.000000,LEONARD 0,TRENTON_161 kV/TRENTON 0/TRENTON_161 kV/TRENT_1/161.000000,TRENTON 0,161.000000,1.000000,1.353076,0.005220,5.956646,0.022980,0.109497,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2033_5288_1,LEONARD_161 kV/LEONARD 0/LEONARD_161 kV/LEONA_1/161.000000,LEONARD 0,WOLFE CITY_161 kV/WOLFE CITY 0/WOLFE CITY_161 kV/WOLFE_1/161.000000,WOLFE CITY 0,161.000000,1.000000,2.397693,0.009250,10.199910,0.039350,0.201392,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2034_2043_1,GORDONVILLE_161 kV/GORDONVILLE 0/GORDONVILLE_161 kV/GORDO_1/161.000000,GORDONVILLE 0,SADLER_161 kV/SADLER 0/SADLER_161 kV/SADLE_1/161.000000,SADLER 0,161.000000,1.000000,1.137932,0.004390,4.839451,0.018670,0.095579,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2034_2046_1,GORDONVILLE_161 kV/GORDONVILLE 0/GORDONVILLE_161 kV/GORDO_1/161.000000,GORDONVILLE 0,POTTSBORO_161 kV/POTTSBORO 0/POTTSBORO_161 kV/POTTS_1/161.000000,POTTSBORO 0,161.000000,1.000000,1.213103,0.004680,5.166055,0.019930,0.102026,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2035_2066_1,KNOX CITY_161 kV/KNOX CITY 0/KNOX CITY_161 kV/KNOX _1/161.000000,KNOX CITY 0,ASPERMONT_161 kV/ASPERMONT 0/ASPERMONT_161 kV/ASPER_1/161.000000,ASPERMONT 0,161.000000,1.000000,3.657453,0.014110,21.441851,0.082720,0.422739,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2035_2091_1,KNOX CITY_161 kV/KNOX CITY 0/KNOX CITY_161 kV/KNOX _1/161.000000,KNOX CITY 0,SEYMOUR_161 kV/SEYMOUR 0/SEYMOUR_161 kV/SEYMO_1/161.000000,SEYMOUR 0,161.000000,1.000000,4.829082,0.018630,27.289631,0.105280,0.579514,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2036_2055_1,WICHITA FALLS 7_161 kV/WICHITA FALLS 7 0/WICHITA FALLS 7_161 kV/WICHI_1/161.000000,WICHITA FALLS 7 0,WICHITA FALLS 1_161 kV/WICHITA FALLS 1 1/WICHITA FALLS 1_161 kV/WICHI_1/161.000000,WICHITA FALLS 1 1,161.000000,1.000000,0.559893,0.002160,2.384732,0.009200,0.047073,0.000000,0.000000,0.000000,1.075808,100.000000,0.000000
lne_2036_2082_1,WICHITA FALLS 7_161 kV/WICHITA FALLS 7 0/WICHITA FALLS 7_161 kV/WICHI_1/161.000000,WICHITA FALLS 7 0,WICHITA FALLS 2_161 kV/WICHITA FALLS 2 0/WICHITA FALLS 2_161 kV/WICHI_1/161.000000,WICHITA FALLS 2 0,161.000000,1.000000,0.611736,0.002360,2.599876,0.010030,0.051371,0.000000,0.000000,0.000000,0.896507,100.000000,0.000000
lne_2037_2065_1,LINDSAY_161 kV/LINDSAY 0/LINDSAY_161 kV/LINDS_1/161.000000,LINDSAY 0,GAINESVILLE_161 kV/GAINESVILLE 0/GAINESVILLE_161 kV/GAINE_1/161.000000,GAINESVILLE 0,161.000000,1.000000,1.075722,0.004150,6.309172,0.024340,0.124437,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2037_2110_1,LINDSAY_161 kV/LINDSAY 0/LINDSAY_161 kV/LINDS_1/161.000000,LINDSAY 0,MUENSTER 2_161 kV/MUENSTER 2 0/MUENSTER 2_161 kV/MUENS_1/161.000000,MUENSTER 2 0,161.000000,1.000000,0.795775,0.003070,4.660596,0.017980,0.091895,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2038_2081_1,ECTOR_161 kV/ECTOR 0/ECTOR_161 kV/ECTOR_1/161.000000,ECTOR 0,DODD CITY_161 kV/DODD CITY 0/DODD CITY_161 kV/DODD _1/161.000000,DODD CITY 0,161.000000,1.000000,1.656352,0.006390,9.715191,0.037480,0.191466,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2039_2086_1,SUNSET_161 kV/SUNSET 0/SUNSET_161 kV/SUNSE_1/161.000000,SUNSET 0,MONTAGUE_161 kV/MONTAGUE 0/MONTAGUE_161 kV/MONTA_1/161.000000,MONTAGUE 0,161.000000,1.000000,2.190324,0.008450,9.655573,0.037250,0.177446,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2039_5455_1,SUNSET_161 kV/SUNSET 0/SUNSET_161 kV/SUNSE_1/161.000000,SUNSET 0,ALVORD_161 kV/ALVORD 0/ALVORD_161 kV/ALVOR_1/161.000000,ALVORD 0,161.000000,1.000000,0.961669,0.003710,5.632633,0.021730,0.111032,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2040_2114_1,CLARKSVILLE_161 kV/CLARKSVILLE 0/CLARKSVILLE_161 kV/CLARK_1/161.000000,CLARKSVILLE 0,PARIS 1_161 kV/PARIS 1 1/PARIS 1_161 kV/PARIS_1/161.000000,PARIS 1 1,161.000000,1.000000,6.052554,0.023350,25.744740,0.099320,0.508290,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2040_2121_1,CLARKSVILLE_161 kV/CLARKSVILLE 0/CLARKSVILLE_161 kV/CLARK_1/161.000000,CLARKSVILLE 0,BAGWELL_161 kV/BAGWELL 0/BAGWELL_161 kV/BAGWE_1/161.000000,BAGWELL 0,161.000000,1.000000,2.317337,0.008940,10.207690,0.039380,0.187577,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2041_2058_1,PANHANDLE 3_161 kV/PANHANDLE 3 0/PANHANDLE 3_161 kV/PANHA_1/161.000000,PANHANDLE 3 0,WHITE DEER_161 kV/WHITE DEER 0/WHITE DEER_161 kV/WHITE_1/161.000000,WHITE DEER 0,161.000000,1.000000,3.525256,0.013600,14.997890,0.057860,0.296050,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2044_2065_1,WHITESBORO_161 kV/WHITESBORO 0/WHITESBORO_161 kV/WHITE_1/161.000000,WHITESBORO 0,GAINESVILLE_161 kV/GAINESVILLE 0/GAINESVILLE_161 kV/GAINE_1/161.000000,GAINESVILLE 0,161.000000,1.000000,2.646534,0.010210,11.656670,0.044970,0.214184,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2044_2102_1,WHITESBORO_161 kV/WHITESBORO 0/WHITESBORO_161 kV/WHITE_1/161.000000,WHITESBORO 0,SHERMAN 1_161 kV/SHERMAN 1 1/SHERMAN 1_161 kV/SHERM_1/161.000000,SHERMAN 1 1,161.000000,1.000000,3.797426,0.014650,16.726820,0.064530,0.307409,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2046_2063_1,POTTSBORO_161 kV/POTTSBORO 0/POTTSBORO_161 kV/POTTS_1/161.000000,POTTSBORO 0,DENISON 2_161 kV/DENISON 2 0/DENISON 2_161 kV/DENIS_1/161.000000,DENISON 2 0,161.000000,1.000000,0.940932,0.003630,5.316397,0.020510,0.112874,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2047_2092_1,BELLS_161 kV/BELLS 0/BELLS_161 kV/BELLS_1/161.000000,BELLS 0,DENISON 1_161 kV/DENISON 1 0/DENISON 1_161 kV/DENIS_1/161.000000,DENISON 1 0,161.000000,1.000000,0.974630,0.003760,5.710396,0.022030,0.112567,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2048_2079_1,CROSBYTON_161 kV/CROSBYTON 0/CROSBYTON_161 kV/CROSB_1/161.000000,CROSBYTON 0,PADUCAH_161 kV/PADUCAH 0/PADUCAH_161 kV/PADUC_1/161.000000,PADUCAH 0,161.000000,1.000000,7.631143,0.029440,33.627312,0.129730,0.617991,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2049_2061_1,ELECTRA_161 kV/ELECTRA 0/ELECTRA_161 kV/ELECT_1/161.000000,ELECTRA 0,VERNON 1_161 kV/VERNON 1 0/VERNON 1_161 kV/VERNO_1/161.000000,VERNON 1 0,161.000000,1.000000,2.363995,0.009120,13.865140,0.053490,0.273332,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2050_2090_1,PATTONVILLE_161 kV/PATTONVILLE 0/PATTONVILLE_161 kV/PATTO_1/161.000000,PATTONVILLE 0,ANNONA_161 kV/ANNONA 0/ANNONA_161 kV/ANNON_1/161.000000,ANNONA 0,161.000000,1.000000,6.161422,0.023770,27.152250,0.104750,0.498977,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2050_5268_1,PATTONVILLE_161 kV/PATTONVILLE 0/PATTONVILLE_161 kV/PATTO_1/161.000000,PATTONVILLE 0,COMMERCE_161 kV/COMMERCE 0/COMMERCE_161 kV/COMME_1/161.000000,COMMERCE 0,161.000000,1.000000,3.299743,0.012730,14.028450,0.054120,0.277016,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2051_2080_1,HENRIETTA_161 kV/HENRIETTA 0/HENRIETTA_161 kV/HENRI_1/161.000000,HENRIETTA 0,NOCONA_161 kV/NOCONA 0/NOCONA_161 kV/NOCON_1/161.000000,NOCONA 0,161.000000,1.000000,1.791141,0.006910,10.119560,0.039040,0.214900,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2051_2112_1,HENRIETTA_161 kV/HENRIETTA 0/HENRIETTA_161 kV/HENRI_1/161.000000,HENRIETTA 0,PETROLIA_161 kV/PETROLIA 0/PETROLIA_161 kV/PETRO_1/161.000000,PETROLIA 0,161.000000,1.000000,2.262903,0.008730,12.789420,0.049340,0.271593,0.000000,0.000000,0.000000,1.111668,100.000000,0.000000
lne_2053_5362_1,BOWIE_161 kV/BOWIE 0/BOWIE_161 kV/BOWIE_1/161.000000,BOWIE 0,BRIDGEPORT_161 kV/BRIDGEPORT 1/BRIDGEPORT_161 kV/BRIDG_1/161.000000,BRIDGEPORT 1,161.000000,1.000000,2.897968,0.011180,16.983440,0.065520,0.334835,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2054_2127_1,WICHITA FALLS 1_500 kV/WICHITA FALLS 1 0/WICHITA FALLS 1_500 kV/WICHI_1/500.000000,WICHITA FALLS 1 0,MIAMI_500 kV/MIAMI 0/MIAMI_500 kV/MIAMI_1/500.000000,MIAMI 0,500.000000,1.000000,82.500000,0.033000,107.500000,0.043000,2.440376,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_2054_5236_1,WICHITA FALLS 1_500 kV/WICHITA FALLS 1 0/WICHITA FALLS 1_500 kV/WICHI_1/500.000000,WICHITA FALLS 1 0,OLNEY 1_500 kV/OLNEY 1 0/OLNEY 1_500 kV/OLNEY_1/500.000000,OLNEY 1 0,500.000000,1.000000,2.000000,0.000800,24.275000,0.009710,0.684441,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_2058_2123_1,WHITE DEER_161 kV/WHITE DEER 0/WHITE DEER_161 kV/WHITE_1/161.000000,WHITE DEER 0,PANHANDLE 1_161 kV/PANHANDLE 1 0/PANHANDLE 1_161 kV/PANHA_1/161.000000,PANHANDLE 1 0,161.000000,1.000000,1.358260,0.005240,5.987751,0.023100,0.110008,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2060_2064_1,ROXTON_161 kV/ROXTON 0/ROXTON_161 kV/ROXTO_1/161.000000,ROXTON 0,SUMNER_161 kV/SUMNER 0/SUMNER_161 kV/SUMNE_1/161.000000,SUMNER 0,161.000000,1.000000,1.575997,0.006080,9.233060,0.035620,0.182051,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2063_2092_1,DENISON 2_161 kV/DENISON 2 0/DENISON 2_161 kV/DENIS_1/161.000000,DENISON 2 0,DENISON 1_161 kV/DENISON 1 0/DENISON 1_161 kV/DENIS_1/161.000000,DENISON 1 0,161.000000,1.000000,1.060169,0.004090,6.213264,0.023970,0.122493,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2065_2126_1,GAINESVILLE_161 kV/GAINESVILLE 0/GAINESVILLE_161 kV/GAINE_1/161.000000,GAINESVILLE 0,VALLEY VIEW_161 kV/VALLEY VIEW 0/VALLEY VIEW_161 kV/VALLE_1/161.000000,VALLEY VIEW 0,161.000000,1.000000,1.845575,0.007120,10.433200,0.040250,0.221552,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2066_2073_1,ASPERMONT_161 kV/ASPERMONT 0/ASPERMONT_161 kV/ASPER_1/161.000000,ASPERMONT 0,JAYTON_161 kV/JAYTON 0/JAYTON_161 kV/JAYTO_1/161.000000,JAYTON 0,161.000000,1.000000,2.817613,0.010870,16.514271,0.063710,0.325522,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2067_2068_1,WICHITA FALLS 5_161 kV/WICHITA FALLS 5 0/WICHITA FALLS 5_161 kV/WICHI_1/161.000000,WICHITA FALLS 5 0,WINDTHORST_161 kV/WINDTHORST 0/WINDTHORST_161 kV/WINDT_1/161.000000,WINDTHORST 0,161.000000,1.000000,2.579139,0.009950,15.117130,0.058320,0.297995,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2068_2088_1,WINDTHORST_161 kV/WINDTHORST 0/WINDTHORST_161 kV/WINDT_1/161.000000,WINDTHORST 0,ARCHER 1_161 kV/ARCHER 1 0/ARCHER 1_161 kV/ARCHE_1/161.000000,ARCHER 1 0,161.000000,1.000000,0.349934,0.001350,2.052943,0.007920,0.040524,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2069_2072_1,HOWE_161 kV/HOWE 0/HOWE_161 kV/HOWE__1/161.000000,HOWE 0,COLLINSVILLE_161 kV/COLLINSVILLE 0/COLLINSVILLE_161 kV/COLLI_1/161.000000,COLLINSVILLE 0,161.000000,1.000000,1.443800,0.005570,8.468390,0.032670,0.166906,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2069_5074_1,HOWE_161 kV/HOWE 0/HOWE_161 kV/HOWE__1/161.000000,HOWE 0,PROSPER_161 kV/PROSPER 0/PROSPER_161 kV/PROSP_1/161.000000,PROSPER 0,161.000000,1.000000,2.643942,0.010200,11.646310,0.044930,0.214081,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2070_2088_1,ARCHER 2_161 kV/ARCHER 2 0/ARCHER 2_161 kV/ARCHE_1/161.000000,ARCHER 2 0,ARCHER 1_161 kV/ARCHER 1 0/ARCHER 1_161 kV/ARCHE_1/161.000000,ARCHER 1 0,161.000000,1.000000,0.609143,0.002350,3.566730,0.013760,0.070303,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2070_5237_1,ARCHER 2_161 kV/ARCHER 2 0/ARCHER 2_161 kV/ARCHE_1/161.000000,ARCHER 2 0,OLNEY 1_161 kV/OLNEY 1 1/OLNEY 1_161 kV/OLNEY_1/161.000000,OLNEY 1 1,161.000000,1.000000,1.884457,0.007270,8.022550,0.030950,0.158412,0.000000,0.000000,0.000000,0.878577,100.000000,0.000000
lne_2072_2102_1,COLLINSVILLE_161 kV/COLLINSVILLE 0/COLLINSVILLE_161 kV/COLLI_1/161.000000,COLLINSVILLE 0,SHERMAN 1_161 kV/SHERMAN 1 1/SHERMAN 1_161 kV/SHERM_1/161.000000,SHERMAN 1 1,161.000000,1.000000,2.177364,0.008400,12.766090,0.049250,0.251740,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2073_2087_1,JAYTON_161 kV/JAYTON 0/JAYTON_161 kV/JAYTO_1/161.000000,JAYTON 0,SPUR_161 kV/SPUR 0/SPUR_161 kV/SPUR__1/161.000000,SPUR 0,161.000000,1.000000,4.945727,0.019080,21.796970,0.084090,0.400533,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2073_3079_1,JAYTON_161 kV/JAYTON 0/JAYTON_161 kV/JAYTO_1/161.000000,JAYTON 0,HERMLEIGH_161 kV/HERMLEIGH 1/HERMLEIGH_161 kV/HERML_1/161.000000,HERMLEIGH 1,161.000000,1.000000,3.569322,0.013770,20.926020,0.080730,0.412506,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2077_2110_1,MUENSTER 1_161 kV/MUENSTER 1 0/MUENSTER 1_161 kV/MUENS_1/161.000000,MUENSTER 1 0,MUENSTER 2_161 kV/MUENSTER 2 0/MUENSTER 2_161 kV/MUENS_1/161.000000,MUENSTER 2 0,161.000000,1.000000,0.565078,0.002180,3.312704,0.012780,0.065289,0.000000,0.000000,0.000000,1.111668,100.000000,0.000000
lne_2077_2133_1,MUENSTER 1_161 kV/MUENSTER 1 0/MUENSTER 1_161 kV/MUENS_1/161.000000,MUENSTER 1 0,SAINT JO_161 kV/SAINT JO 0/SAINT JO_161 kV/SAINT_1/161.000000,SAINT JO 0,161.000000,1.000000,0.795775,0.003070,4.660596,0.017980,0.091895,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2080_2086_1,NOCONA_161 kV/NOCONA 0/NOCONA_161 kV/NOCON_1/161.000000,NOCONA 0,MONTAGUE_161 kV/MONTAGUE 0/MONTAGUE_161 kV/MONTA_1/161.000000,MONTAGUE 0,161.000000,1.000000,3.468230,0.013380,15.283020,0.058960,0.280905,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2080_2133_1,NOCONA_161 kV/NOCONA 0/NOCONA_161 kV/NOCON_1/161.000000,NOCONA 0,SAINT JO_161 kV/SAINT JO 0/SAINT JO_161 kV/SAINT_1/161.000000,SAINT JO 0,161.000000,1.000000,3.203835,0.012360,18.777170,0.072440,0.370242,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2081_2129_1,DODD CITY_161 kV/DODD CITY 0/DODD CITY_161 kV/DODD _1/161.000000,DODD CITY 0,TRENTON_161 kV/TRENTON 0/TRENTON_161 kV/TRENT_1/161.000000,TRENTON 0,161.000000,1.000000,3.258270,0.012570,13.865140,0.053490,0.273742,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2090_2121_1,ANNONA_161 kV/ANNONA 0/ANNONA_161 kV/ANNON_1/161.000000,ANNONA 0,BAGWELL_161 kV/BAGWELL 0/BAGWELL_161 kV/BAGWE_1/161.000000,BAGWELL 0,161.000000,1.000000,4.569872,0.017630,19.440750,0.075000,0.383852,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2097_3096_1,RALLS 1_230 kV/RALLS 1 1/RALLS 1_230 kV/RALLS_1/230.000000,RALLS 1 1,FLUVANNA 2_230 kV/FLUVANNA 2 0/FLUVANNA 2_230 kV/FLUVA_1/230.000000,FLUVANNA 2 0,230.000000,1.000000,2.888340,0.005460,30.041910,0.056790,0.970324,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_2101_5083_1,SHERMAN 1_500 kV/SHERMAN 1 0/SHERMAN 1_500 kV/SHERM_1/500.000000,SHERMAN 1 0,MCKINNEY 3_500 kV/MCKINNEY 3 0/MCKINNEY 3_500 kV/MCKIN_1/500.000000,MCKINNEY 3 0,500.000000,1.000000,1.475000,0.000590,18.025000,0.007210,0.507980,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_2102_2107_1,SHERMAN 1_161 kV/SHERMAN 1 1/SHERMAN 1_161 kV/SHERM_1/161.000000,SHERMAN 1 1,SHERMAN 2_161 kV/SHERMAN 2 0/SHERMAN 2_161 kV/SHERM_1/161.000000,SHERMAN 2 0,161.000000,1.000000,0.404368,0.001560,2.952402,0.011390,0.066107,0.000000,0.000000,0.000000,1.111668,100.000000,0.000000
lne_2106_2124_1,WHITEWRIGHT_161 kV/WHITEWRIGHT 0/WHITEWRIGHT_161 kV/WHITE_1/161.000000,WHITEWRIGHT 0,VAN ALSTYNE_161 kV/VAN ALSTYNE 0/VAN ALSTYNE_161 kV/VAN A_1/161.000000,VAN ALSTYNE 0,161.000000,1.000000,1.257169,0.004850,7.366747,0.028420,0.145211,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2106_2129_1,WHITEWRIGHT_161 kV/WHITEWRIGHT 0/WHITEWRIGHT_161 kV/WHITE_1/161.000000,WHITEWRIGHT 0,TRENTON_161 kV/TRENTON 0/TRENTON_161 kV/TRENT_1/161.000000,TRENTON 0,161.000000,1.000000,1.099050,0.004240,4.673556,0.018030,0.092305,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2107_2125_1,SHERMAN 2_161 kV/SHERMAN 2 0/SHERMAN 2_161 kV/SHERM_1/161.000000,SHERMAN 2 0,TIOGA_161 kV/TIOGA 0/TIOGA_161 kV/TIOGA_1/161.000000,TIOGA 0,161.000000,1.000000,2.825389,0.010900,16.571289,0.063930,0.326648,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2108_2130_1,ROCHESTER_161 kV/ROCHESTER 0/ROCHESTER_161 kV/ROCHE_1/161.000000,ROCHESTER 0,HASKELL_161 kV/HASKELL 0/HASKELL_161 kV/HASKE_1/161.000000,HASKELL 0,161.000000,1.000000,2.449534,0.009450,10.425430,0.040220,0.205895,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2111_5187_1,ARCHER CITY_161 kV/ARCHER CITY 0/ARCHER CITY_161 kV/ARCHE_1/161.000000,ARCHER CITY 0,OLNEY 2_161 kV/OLNEY 2 0/OLNEY 2_161 kV/OLNEY_1/161.000000,OLNEY 2 0,161.000000,1.000000,3.418980,0.013190,15.062690,0.058110,0.276812,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2111_5472_1,ARCHER CITY_161 kV/ARCHER CITY 0/ARCHER CITY_161 kV/ARCHE_1/161.000000,ARCHER CITY 0,THROCKMORTON_161 kV/THROCKMORTON 0/THROCKMORTON_161 kV/THROC_1/161.000000,THROCKMORTON 0,161.000000,1.000000,5.692252,0.021960,25.081160,0.096760,0.460909,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2113_8126_1,PARIS 1_500 kV/PARIS 1 0/PARIS 1_500 kV/PARIS_1/500.000000,PARIS 1 0,MOUNT PLEASANT 1_500 kV/MOUNT PLEASANT 1 0/MOUNT PLEASANT 1_500 kV/MOUNT_1/500.000000,MOUNT PLEASANT 1 0,500.000000,1.000000,1.450000,0.000580,29.950001,0.011980,0.886313,0.000000,0.000000,0.000000,3.196211,100.000000,0.000000
lne_2125_5078_1,TIOGA_161 kV/TIOGA 0/TIOGA_161 kV/TIOGA_1/161.000000,TIOGA 0,AUBREY_161 kV/AUBREY 0/AUBREY_161 kV/AUBRE_1/161.000000,AUBREY 0,161.000000,1.000000,2.542850,0.009810,11.205650,0.043230,0.205895,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_2125_5215_1,TIOGA_161 kV/TIOGA 0/TIOGA_161 kV/TIOGA_1/161.000000,TIOGA 0,PILOT POINT_161 kV/PILOT POINT 0/PILOT POINT_161 kV/PILOT_1/161.000000,PILOT POINT 0,161.000000,1.000000,0.883906,0.003410,5.181608,0.019990,0.102129,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2126_5220_1,VALLEY VIEW_161 kV/VALLEY VIEW 0/VALLEY VIEW_161 kV/VALLE_1/161.000000,VALLEY VIEW 0,SANGER_161 kV/SANGER 0/SANGER_161 kV/SANGE_1/161.000000,SANGER 0,161.000000,1.000000,0.984998,0.003800,5.770015,0.022260,0.113795,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_2127_5164_1,MIAMI_500 kV/MIAMI 0/MIAMI_500 kV/MIAMI_1/500.000000,MIAMI 0,DENTON 1_500 kV/DENTON 1 0/DENTON 1_500 kV/DENTO_1/500.000000,DENTON 1 0,500.000000,1.000000,25.000000,0.010000,250.000000,0.100000,3.183099,0.000000,0.000000,0.000000,3.196211,100.000000,0.000000
lne_2129_5141_1,TRENTON_161 kV/TRENTON 0/TRENTON_161 kV/TRENT_1/161.000000,TRENTON 0,ANNA_161 kV/ANNA 0/ANNA_161 kV/ANNA__1/161.000000,ANNA 0,161.000000,1.000000,1.156077,0.004460,6.783525,0.026170,0.133750,0.000000,0.000000,0.000000,0.900093,100.000000,0.000000
lne_1012_3051_1,SANDERSON_115 kV/SANDERSON 0/SANDERSON_115 kV/SANDE_1/115.000000,SANDERSON 0,DEL RIO_115 kV/DEL RIO 1/DEL RIO_115 kV/DEL R_1/115.000000,DEL RIO 1,115.000000,1.000000,7.551475,0.057100,33.032082,0.249770,0.762981,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_1044_3130_1,BIG LAKE_115 kV/BIG LAKE 0/BIG LAKE_115 kV/BIG L_1/115.000000,BIG LAKE 0,SAN ANGELO 3_115 kV/SAN ANGELO 3 0/SAN ANGELO 3_115 kV/SAN A_1/115.000000,SAN ANGELO 3 0,115.000000,1.000000,3.611748,0.027310,25.165850,0.190290,0.623984,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_1079_3048_1,ODESSA 1_500 kV/ODESSA 1 8/ODESSA 1_500 kV/ODESS_1/500.000000,ODESSA 1 8,ROSCOE 5_500 kV/ROSCOE 5 2/ROSCOE 5_500 kV/ROSCO_1/500.000000,ROSCOE 5 2,500.000000,1.000000,3.250000,0.001300,37.500000,0.015000,1.082254,0.000000,0.000000,0.000000,2.655811,100.000000,0.000000
lne_1079_3048_2,ODESSA 1_500 kV/ODESSA 1 8/ODESSA 1_500 kV/ODESS_1/500.000000,ODESSA 1 8,ROSCOE 5_500 kV/ROSCOE 5 2/ROSCOE 5_500 kV/ROSCO_1/500.000000,ROSCOE 5 2,500.000000,1.000000,3.250000,0.001300,37.500000,0.015000,1.082254,0.000000,0.000000,0.000000,2.655811,100.000000,0.000000
lne_2074_3115_1,JAYTON_115 kV/JAYTON 1/JAYTON_115 kV/JAYTO_1/115.000000,JAYTON 1,ROTAN_115 kV/ROTAN 0/ROTAN_115 kV/ROTAN_1/115.000000,ROTAN 0,115.000000,1.000000,0.687700,0.005200,3.930470,0.029720,0.089656,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_2131_3021_1,HASKELL_115 kV/HASKELL 1/HASKELL_115 kV/HASKE_1/115.000000,HASKELL 1,LUEDERS_115 kV/LUEDERS 0/LUEDERS_115 kV/LUEDE_1/115.000000,LUEDERS 0,115.000000,1.000000,2.834118,0.021430,12.397110,0.093740,0.286419,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3001_6177_1,KERRVILLE_230 kV/KERRVILLE 0/KERRVILLE_230 kV/KERRV_1/230.000000,KERRVILLE 0,SAN ANTONIO 51_230 kV/SAN ANTONIO 51 0/SAN ANTONIO 51_230 kV/SAN A_1/230.000000,SAN ANTONIO 51 0,230.000000,1.000000,3.454370,0.006530,33.739620,0.063780,0.615359,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_3002_3107_1,KERRVILLE_115 kV/KERRVILLE 1/KERRVILLE_115 kV/KERRV_1/115.000000,KERRVILLE 1,INGRAM_115 kV/INGRAM 0/INGRAM_115 kV/INGRA_1/115.000000,INGRAM 0,115.000000,1.000000,1.696768,0.012830,9.689958,0.073270,0.220831,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3003_3103_1,SWEETWATER 4_115 kV/SWEETWATER 4 0/SWEETWATER 4_115 kV/SWEET_1/115.000000,SWEETWATER 4 0,SWEETWATER 5_115 kV/SWEETWATER 5 0/SWEETWATER 5_115 kV/SWEET_1/115.000000,SWEETWATER 5 0,115.000000,1.000000,1.416398,0.010710,5.873223,0.044410,0.151232,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3003_3141_1,SWEETWATER 4_115 kV/SWEETWATER 4 0/SWEETWATER 4_115 kV/SWEET_1/115.000000,SWEETWATER 4 0,SWEETWATER 3_115 kV/SWEETWATER 3 0/SWEETWATER 3_115 kV/SWEET_1/115.000000,SWEETWATER 3 0,115.000000,1.000000,0.327980,0.002480,1.434913,0.010850,0.033095,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3005_3052_1,LEAKEY_115 kV/LEAKEY 0/LEAKEY_115 kV/LEAKE_1/115.000000,LEAKEY 0,HUNT_115 kV/HUNT 0/HUNT_115 kV/HUNT__1/115.000000,HUNT 0,115.000000,1.000000,9.635736,0.072860,23.555050,0.178110,0.467737,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3005_3126_1,LEAKEY_115 kV/LEAKEY 0/LEAKEY_115 kV/LEAKE_1/115.000000,LEAKEY 0,SABINAL_115 kV/SABINAL 0/SABINAL_115 kV/SABIN_1/115.000000,SABINAL 0,115.000000,1.000000,2.922725,0.022100,17.552219,0.132720,0.361233,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3006_3049_1,HAMLIN_115 kV/HAMLIN 0/HAMLIN_115 kV/HAMLI_1/115.000000,HAMLIN 0,ANSON_115 kV/ANSON 0/ANSON_115 kV/ANSON_1/115.000000,ANSON 0,115.000000,1.000000,2.359340,0.017840,10.513870,0.079500,0.233869,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3006_3145_1,HAMLIN_115 kV/HAMLIN 0/HAMLIN_115 kV/HAMLI_1/115.000000,HAMLIN 0,TRENT 2_115 kV/TRENT 2 0/TRENT 2_115 kV/TRENT_1/115.000000,TRENT 2 0,115.000000,1.000000,2.276022,0.017210,9.441328,0.071390,0.242894,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3007_3013_1,MERKEL 3_115 kV/MERKEL 3 0/MERKEL 3_115 kV/MERKE_1/115.000000,MERKEL 3 0,ABILENE 4_115 kV/ABILENE 4 0/ABILENE 4_115 kV/ABILE_1/115.000000,ABILENE 4 0,115.000000,1.000000,3.729450,0.028200,16.311710,0.123340,0.376677,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3007_3137_1,MERKEL 3_115 kV/MERKEL 3 0/MERKEL 3_115 kV/MERKE_1/115.000000,MERKEL 3 0,SWEETWATER 1_115 kV/SWEETWATER 1 0/SWEETWATER 1_115 kV/SWEET_1/115.000000,SWEETWATER 1 0,115.000000,1.000000,1.149252,0.008690,5.122042,0.038730,0.113926,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3007_3145_1,MERKEL 3_115 kV/MERKEL 3 0/MERKEL 3_115 kV/MERKE_1/115.000000,MERKEL 3 0,TRENT 2_115 kV/TRENT 2 0/TRENT 2_115 kV/TRENT_1/115.000000,TRENT 2 0,115.000000,1.000000,2.077647,0.015710,11.864150,0.089710,0.270373,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3008_3036_1,COLEMAN_115 kV/COLEMAN 0/COLEMAN_115 kV/COLEM_1/115.000000,COLEMAN 0,RICHLAND SPRINGS_115 kV/RICHLAND SPRINGS 0/RICHLAND SPRINGS_115 kV/RICHL_1/115.000000,RICHLAND SPRINGS 0,115.000000,1.000000,4.727938,0.035750,19.614000,0.148310,0.504843,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3008_3140_1,COLEMAN_115 kV/COLEMAN 0/COLEMAN_115 kV/COLEM_1/115.000000,COLEMAN 0,GOLDSBORO_115 kV/GOLDSBORO 0/GOLDSBORO_115 kV/GOLDS_1/115.000000,GOLDSBORO 0,115.000000,1.000000,3.676550,0.027800,16.384451,0.123890,0.364442,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_3008_3143_1,COLEMAN_115 kV/COLEMAN 0/COLEMAN_115 kV/COLEM_1/115.000000,COLEMAN 0,SANTA ANNA_115 kV/SANTA ANNA 0/SANTA ANNA_115 kV/SANTA_1/115.000000,SANTA ANNA 0,115.000000,1.000000,5.804452,0.043890,14.190420,0.107300,0.281806,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3009_3024_1,SONORA_115 kV/SONORA 0/SONORA_115 kV/SONOR_1/115.000000,SONORA 0,ELDORADO_115 kV/ELDORADO 0/ELDORADO_115 kV/ELDOR_1/115.000000,ELDORADO 0,115.000000,1.000000,3.769125,0.028500,22.637230,0.171170,0.465932,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3009_3146_1,SONORA_115 kV/SONORA 0/SONORA_115 kV/SONOR_1/115.000000,SONORA 0,JUNCTION_115 kV/JUNCTION 0/JUNCTION_115 kV/JUNCT_1/115.000000,JUNCTION 0,115.000000,1.000000,4.680327,0.035390,19.418270,0.146830,0.499829,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3010_3076_1,CAMP WOOD_115 kV/CAMP WOOD 0/CAMP WOOD_115 kV/CAMP _1/115.000000,CAMP WOOD 0,BRACKETTVILLE 3_115 kV/BRACKETTVILLE 3 0/BRACKETTVILLE 3_115 kV/BRACK_1/115.000000,BRACKETTVILLE 3 0,115.000000,1.000000,3.576040,0.027040,21.476080,0.162390,0.442064,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3010_3093_1,CAMP WOOD_115 kV/CAMP WOOD 0/CAMP WOOD_115 kV/CAMP _1/115.000000,CAMP WOOD 0,ROCKSPRINGS_115 kV/ROCKSPRINGS 0/ROCKSPRINGS_115 kV/ROCKS_1/115.000000,ROCKSPRINGS 0,115.000000,1.000000,3.074813,0.023250,18.462099,0.139600,0.379886,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3011_3012_1,LLANO_115 kV/LLANO 0/LLANO_115 kV/LLANO_1/115.000000,LLANO 0,WILLOW CITY_115 kV/WILLOW CITY 0/WILLOW CITY_115 kV/WILLO_1/115.000000,WILLOW CITY 0,115.000000,1.000000,2.399015,0.018140,13.701100,0.103600,0.312293,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3011_3124_1,LLANO_115 kV/LLANO 0/LLANO_115 kV/LLANO_1/115.000000,LLANO 0,FREDERICKSBURG_115 kV/FREDERICKSBURG 0/FREDERICKSBURG_115 kV/FREDE_1/115.000000,FREDERICKSBURG 0,115.000000,1.000000,3.185902,0.024090,18.197599,0.137600,0.414786,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3012_6226_1,WILLOW CITY_115 kV/WILLOW CITY 0/WILLOW CITY_115 kV/WILLO_1/115.000000,WILLOW CITY 0,BLANCO_115 kV/BLANCO 0/BLANCO_115 kV/BLANC_1/115.000000,BLANCO 0,115.000000,1.000000,2.400337,0.018150,13.713000,0.103690,0.312493,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3013_3077_1,ABILENE 4_115 kV/ABILENE 4 0/ABILENE 4_115 kV/ABILE_1/115.000000,ABILENE 4 0,ABILENE 6_115 kV/ABILENE 6 0/ABILENE 6_115 kV/ABILE_1/115.000000,ABILENE 6 0,115.000000,1.000000,1.101642,0.008330,6.612500,0.050000,0.136189,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3014_3124_1,KINGSLAND_115 kV/KINGSLAND 0/KINGSLAND_115 kV/KINGS_1/115.000000,KINGSLAND 0,FREDERICKSBURG_115 kV/FREDERICKSBURG 0/FREDERICKSBURG_115 kV/FREDE_1/115.000000,FREDERICKSBURG 0,115.000000,1.000000,5.980345,0.045220,26.157730,0.197790,0.604127,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3015_3121_1,ROSCOE 6_115 kV/ROSCOE 6 0/ROSCOE 6_115 kV/ROSCO_1/115.000000,ROSCOE 6 0,ROSCOE 1_115 kV/ROSCOE 1 0/ROSCOE 1_115 kV/ROSCO_1/115.000000,ROSCOE 1 0,115.000000,1.000000,0.696958,0.005270,4.181745,0.031620,0.086046,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3015_3127_1,ROSCOE 6_115 kV/ROSCOE 6 0/ROSCOE 6_115 kV/ROSCO_1/115.000000,ROSCOE 6 0,SWEETWATER 2_115 kV/SWEETWATER 2 0/SWEETWATER 2_115 kV/SWEET_1/115.000000,SWEETWATER 2 0,115.000000,1.000000,1.518230,0.011480,8.675600,0.065600,0.197765,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3015_3128_1,ROSCOE 6_115 kV/ROSCOE 6 0/ROSCOE 6_115 kV/ROSCO_1/115.000000,ROSCOE 6 0,LORAINE 2_115 kV/LORAINE 2 0/LORAINE 2_115 kV/LORAI_1/115.000000,LORAINE 2 0,115.000000,1.000000,0.994520,0.007520,5.968442,0.045130,0.122751,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3016_3083_1,BLACKWELL_115 kV/BLACKWELL 0/BLACKWELL_115 kV/BLACK_1/115.000000,BLACKWELL 0,MERKEL 1_115 kV/MERKEL 1 1/MERKEL 1_115 kV/MERKE_1/115.000000,MERKEL 1 1,115.000000,1.000000,1.215377,0.009190,6.945770,0.052520,0.158252,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_3016_3103_1,BLACKWELL_115 kV/BLACKWELL 0/BLACKWELL_115 kV/BLACK_1/115.000000,BLACKWELL 0,SWEETWATER 5_115 kV/SWEETWATER 5 0/SWEETWATER 5_115 kV/SWEET_1/115.000000,SWEETWATER 5 0,115.000000,1.000000,1.167768,0.008830,4.842995,0.036620,0.124556,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3016_3131_1,BLACKWELL_115 kV/BLACKWELL 0/BLACKWELL_115 kV/BLACK_1/115.000000,BLACKWELL 0,TUSOCOLA_115 kV/TUSOCOLA 0/TUSOCOLA_115 kV/TUSOC_1/115.000000,TUSOCOLA 0,115.000000,1.000000,4.979213,0.037650,12.170970,0.092030,0.241691,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3016_3139_1,BLACKWELL_115 kV/BLACKWELL 0/BLACKWELL_115 kV/BLACK_1/115.000000,BLACKWELL 0,WINTERS_115 kV/WINTERS 0/WINTERS_115 kV/WINTE_1/115.000000,WINTERS 0,115.000000,1.000000,3.870958,0.029270,16.059120,0.121430,0.413382,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_3018_3050_1,CHRISTOVAL_230 kV/CHRISTOVAL 0/CHRISTOVAL_230 kV/CHRIS_1/230.000000,CHRISTOVAL 0,DEL RIO_230 kV/DEL RIO 0/DEL RIO_230 kV/DEL R_1/230.000000,DEL RIO 0,230.000000,1.000000,7.379550,0.013950,72.145027,0.136380,1.315761,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_3018_3058_1,CHRISTOVAL_230 kV/CHRISTOVAL 0/CHRISTOVAL_230 kV/CHRIS_1/230.000000,CHRISTOVAL 0,STERLING CITY 1_230 kV/STERLING CITY 1 0/STERLING CITY 1_230 kV/STERL_1/230.000000,STERLING CITY 1 0,230.000000,1.000000,4.813900,0.009100,47.028099,0.088900,0.857651,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_3019_3024_1,CHRISTOVAL_115 kV/CHRISTOVAL 1/CHRISTOVAL_115 kV/CHRIS_1/115.000000,CHRISTOVAL 1,ELDORADO_115 kV/ELDORADO 0/ELDORADO_115 kV/ELDOR_1/115.000000,ELDORADO 0,115.000000,1.000000,1.822405,0.013780,10.406750,0.078690,0.237078,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3019_3114_1,CHRISTOVAL_115 kV/CHRISTOVAL 1/CHRISTOVAL_115 kV/CHRIS_1/115.000000,CHRISTOVAL 1,SAN ANGELO 2_115 kV/SAN ANGELO 2 0/SAN ANGELO 2_115 kV/SAN A_1/115.000000,SAN ANGELO 2 0,115.000000,1.000000,1.393915,0.010540,9.713762,0.073450,0.240889,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_3019_3114_2,CHRISTOVAL_115 kV/CHRISTOVAL 1/CHRISTOVAL_115 kV/CHRIS_1/115.000000,CHRISTOVAL 1,SAN ANGELO 2_115 kV/SAN ANGELO 2 0/SAN ANGELO 2_115 kV/SAN A_1/115.000000,SAN ANGELO 2 0,115.000000,1.000000,1.393915,0.010540,9.713762,0.073450,0.240889,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_3021_3049_1,LUEDERS_115 kV/LUEDERS 0/LUEDERS_115 kV/LUEDE_1/115.000000,LUEDERS 0,ANSON_115 kV/ANSON 0/ANSON_115 kV/ANSON_1/115.000000,ANSON 0,115.000000,1.000000,1.436235,0.010860,10.004710,0.075650,0.248109,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_3022_3033_1,COLORADO CITY_115 kV/COLORADO CITY 0/COLORADO CITY_115 kV/COLOR_1/115.000000,COLORADO CITY 0,SNYDER 1_115 kV/SNYDER 1 0/SNYDER 1_115 kV/SNYDE_1/115.000000,SNYDER 1 0,115.000000,1.000000,8.743048,0.066110,21.368959,0.161580,0.424413,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3022_3085_1,COLORADO CITY_115 kV/COLORADO CITY 0/COLORADO CITY_115 kV/COLOR_1/115.000000,COLORADO CITY 0,LORAINE 1_115 kV/LORAINE 1 0/LORAINE 1_115 kV/LORAI_1/115.000000,LORAINE 1 0,115.000000,1.000000,1.630643,0.012330,9.309078,0.070390,0.212207,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3023_3049_1,STAMFORD_115 kV/STAMFORD 0/STAMFORD_115 kV/STAMF_1/115.000000,STAMFORD 0,ANSON_115 kV/ANSON 0/ANSON_115 kV/ANSON_1/115.000000,ANSON 0,115.000000,1.000000,2.190060,0.016560,9.760050,0.073800,0.217020,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3023_3067_1,STAMFORD_115 kV/STAMFORD 0/STAMFORD_115 kV/STAMF_1/115.000000,STAMFORD 0,TRENT 1_115 kV/TRENT 1 0/TRENT 1_115 kV/TRENT_1/115.000000,TRENT 1 0,115.000000,1.000000,12.862640,0.097260,31.441111,0.237740,0.624385,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3023_3115_1,STAMFORD_115 kV/STAMFORD 0/STAMFORD_115 kV/STAMF_1/115.000000,STAMFORD 0,ROTAN_115 kV/ROTAN 0/ROTAN_115 kV/ROTAN_1/115.000000,ROTAN 0,115.000000,1.000000,4.640653,0.035090,27.869040,0.210730,0.573640,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3025_3035_1,SAN SABA_115 kV/SAN SABA 0/SAN SABA_115 kV/SAN S_1/115.000000,SAN SABA 0,CHEROKEE_115 kV/CHEROKEE 0/CHEROKEE_115 kV/CHERO_1/115.000000,CHEROKEE 0,115.000000,1.000000,7.382195,0.055820,18.042870,0.136430,0.358224,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3025_3036_1,SAN SABA_115 kV/SAN SABA 0/SAN SABA_115 kV/SAN S_1/115.000000,SAN SABA 0,RICHLAND SPRINGS_115 kV/RICHLAND SPRINGS 0/RICHLAND SPRINGS_115 kV/RICHL_1/115.000000,RICHLAND SPRINGS 0,115.000000,1.000000,5.303225,0.040100,22.002430,0.166370,0.566219,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3025_3101_1,SAN SABA_115 kV/SAN SABA 0/SAN SABA_115 kV/SAN S_1/115.000000,SAN SABA 0,BUCHANAN DAM 2_115 kV/BUCHANAN DAM 2 0/BUCHANAN DAM 2_115 kV/BUCHA_1/115.000000,BUCHANAN DAM 2 0,115.000000,1.000000,3.714903,0.028090,16.250879,0.122880,0.375273,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3026_5395_1,ABILENE 2_230 kV/ABILENE 2 0/ABILENE 2_230 kV/ABILE_1/230.000000,ABILENE 2 0,ALBANY 1_230 kV/ALBANY 1 1/ALBANY 1_230 kV/ALBAN_1/230.000000,ALBANY 1 1,230.000000,1.000000,1.200830,0.002270,8.596250,0.016250,0.148575,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_3027_3102_1,ABILENE 2_115 kV/ABILENE 2 1/ABILENE 2_115 kV/ABILE_1/115.000000,ABILENE 2 1,ABILENE 3_115 kV/ABILENE 3 0/ABILENE 3_115 kV/ABILE_1/115.000000,ABILENE 3 0,115.000000,1.000000,3.262607,0.024670,7.837135,0.059260,0.161261,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_3029_3147_1,LOMETA_115 kV/LOMETA 0/LOMETA_115 kV/LOMET_1/115.000000,LOMETA 0,LAMPASAS_115 kV/LAMPASAS 0/LAMPASAS_115 kV/LAMPA_1/115.000000,LAMPASAS 0,115.000000,1.000000,1.569807,0.011870,8.967873,0.067810,0.204384,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_3029_5241_1,LOMETA_115 kV/LOMETA 0/LOMETA_115 kV/LOMET_1/115.000000,LOMETA 0,GOLDTHWAITE 1_115 kV/GOLDTHWAITE 1 2/GOLDTHWAITE 1_115 kV/GOLDT_1/115.000000,GOLDTHWAITE 1 2,115.000000,1.000000,1.629320,0.012320,6.761943,0.051130,0.174098,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3030_3072_1,SAN ANGELO 1_115 kV/SAN ANGELO 1 0/SAN ANGELO 1_115 kV/SAN A_1/115.000000,SAN ANGELO 1 0,MILES_115 kV/MILES 0/MILES_115 kV/MILES_1/115.000000,MILES 0,115.000000,1.000000,1.170413,0.008850,6.687882,0.050570,0.152436,0.000000,0.000000,0.000000,0.953883,100.000000,0.000000
lne_3030_3114_1,SAN ANGELO 1_115 kV/SAN ANGELO 1 0/SAN ANGELO 1_115 kV/SAN A_1/115.000000,SAN ANGELO 1 0,SAN ANGELO 2_115 kV/SAN ANGELO 2 0/SAN ANGELO 2_115 kV/SAN A_1/115.000000,SAN ANGELO 2 0,115.000000,1.000000,3.499335,0.026460,14.517080,0.109770,0.373668,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3031_3054_1,TUSCOLA_115 kV/TUSCOLA 0/TUSCOLA_115 kV/TUSCO_1/115.000000,TUSCOLA 0,WINGATE_115 kV/WINGATE 1/WINGATE_115 kV/WINGA_1/115.000000,WINGATE 1,115.000000,1.000000,4.348380,0.032880,10.628930,0.080370,0.211003,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3031_3070_1,TUSCOLA_115 kV/TUSCOLA 0/TUSCOLA_115 kV/TUSCO_1/115.000000,TUSCOLA 0,NOLAN_115 kV/NOLAN 0/NOLAN_115 kV/NOLAN_1/115.000000,NOLAN 0,115.000000,1.000000,4.934247,0.037310,12.062520,0.091210,0.239485,0.000000,0.000000,0.000000,0.753066,100.000000,0.000000
lne_3031_3140_1,TUSCOLA_115 kV/TUSCOLA 0/TUSCOLA_115 kV/TUSCO_1/115.000000,TUSCOLA 0,GOLDSBORO_115 kV/GOLDSBORO 0/GOLDSBORO_115 kV/GOLDS_1/115.000000,GOLDSBORO 0,115.000000,1.000000,2.741542,0.020730,11.991110,0.090670,0.276992,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3032_3094_1,ABILENE 7_115 kV/ABILENE 7 0/ABILENE 7_115 kV/ABILE_1/115.000000,ABILENE 7 0,MERKEL 2_115 kV/MERKEL 2 0/MERKEL 2_115 kV/MERKE_1/115.000000,MERKEL 2 0,115.000000,1.000000,0.771018,0.005830,5.375963,0.040650,0.133181,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_3032_3099_1,ABILENE 7_115 kV/ABILENE 7 0/ABILENE 7_115 kV/ABILE_1/115.000000,ABILENE 7 0,DYESS AFB_115 kV/DYESS AFB 0/DYESS AFB_115 kV/DYESS_1/115.000000,DYESS AFB 0,115.000000,1.000000,0.929717,0.007030,4.068010,0.030760,0.093868,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3033_3136_1,SNYDER 1_115 kV/SNYDER 1 0/SNYDER 1_115 kV/SNYDE_1/115.000000,SNYDER 1 0,SNYDER 2_115 kV/SNYDER 2 3/SNYDER 2_115 kV/SNYDE_1/115.000000,SNYDER 2 3,115.000000,1.000000,0.920460,0.006960,2.211220,0.016720,0.045530,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_3035_3066_1,CHEROKEE_115 kV/CHEROKEE 0/CHEROKEE_115 kV/CHERO_1/115.000000,CHEROKEE 0,BRADY_115 kV/BRADY 0/BRADY_115 kV/BRADY_1/115.000000,BRADY 0,115.000000,1.000000,10.999230,0.083170,26.886419,0.203300,0.533926,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3036_3066_1,RICHLAND SPRINGS_115 kV/RICHLAND SPRINGS 0/RICHLAND SPRINGS_115 kV/RICHL_1/115.000000,RICHLAND SPRINGS 0,BRADY_115 kV/BRADY 0/BRADY_115 kV/BRADY_1/115.000000,BRADY 0,115.000000,1.000000,4.541465,0.034340,25.936871,0.196120,0.591089,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3037_3078_1,ROSCOE 2_230 kV/ROSCOE 2 0/ROSCOE 2_230 kV/ROSCO_1/230.000000,ROSCOE 2 0,HERMLEIGH_230 kV/HERMLEIGH 0/HERMLEIGH_230 kV/HERML_1/230.000000,HERMLEIGH 0,230.000000,1.000000,0.661250,0.001250,6.469670,0.012230,0.118037,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_3037_3088_1,ROSCOE 2_230 kV/ROSCOE 2 0/ROSCOE 2_230 kV/ROSCO_1/230.000000,ROSCOE 2 0,ABILENE 1_230 kV/ABILENE 1 0/ABILENE 1_230 kV/ABILE_1/230.000000,ABILENE 1 0,230.000000,1.000000,4.734550,0.008950,46.266338,0.087460,0.843812,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_3038_3080_1,ROSCOE 2_115 kV/ROSCOE 2 1/ROSCOE 2_115 kV/ROSCO_1/115.000000,ROSCOE 2 1,HERMLEIGH_115 kV/HERMLEIGH 2/HERMLEIGH_115 kV/HERML_1/115.000000,HERMLEIGH 2,115.000000,1.000000,1.015680,0.007680,5.797840,0.043840,0.132178,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3038_3085_1,ROSCOE 2_115 kV/ROSCOE 2 1/ROSCOE 2_115 kV/ROSCO_1/115.000000,ROSCOE 2 1,LORAINE 1_115 kV/LORAINE 1 0/LORAINE 1_115 kV/LORAI_1/115.000000,LORAINE 1 0,115.000000,1.000000,0.622898,0.004710,3.736062,0.028250,0.076820,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_3040_3072_1,BALLINGER_115 kV/BALLINGER 0/BALLINGER_115 kV/BALLI_1/115.000000,BALLINGER 0,MILES_115 kV/MILES 0/MILES_115 kV/MILES_1/115.000000,MILES 0,115.000000,1.000000,2.917435,0.022060,12.104840,0.091530,0.311490,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3040_3139_1,BALLINGER_115 kV/BALLINGER 0/BALLINGER_115 kV/BALLI_1/115.000000,BALLINGER 0,WINTERS_115 kV/WINTERS 0/WINTERS_115 kV/WINTE_1/115.000000,WINTERS 0,115.000000,1.000000,2.541845,0.019220,11.324570,0.085630,0.251920,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_3041_3046_1,SILVER_230 kV/SILVER 0/SILVER_230 kV/SILVE_1/230.000000,SILVER 0,ROSCOE 5_230 kV/ROSCOE 5 0/ROSCOE 5_230 kV/ROSCO_1/230.000000,ROSCOE 5 0,230.000000,1.000000,1.639900,0.003100,10.580000,0.020000,0.292436,0.000000,0.000000,0.000000,2.058379,100.000000,0.000000
lne_3041_3058_1,SILVER_230 kV/SILVER 0/SILVER_230 kV/SILVE_1/230.000000,SILVER 0,STERLING CITY 1_230 kV/STERLING CITY 1 0/STERLING CITY 1_230 kV/STERL_1/230.000000,STERLING CITY 1 0,230.000000,1.000000,1.835630,0.003470,13.124490,0.024810,0.226798,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_3042_3064_1,SILVER_115 kV/SILVER 1/SILVER_115 kV/SILVE_1/115.000000,SILVER 1,ROSCOE 4_115 kV/ROSCOE 4 0/ROSCOE 4_115 kV/ROSCO_1/115.000000,ROSCOE 4 0,115.000000,1.000000,2.838085,0.021460,12.645740,0.095620,0.281204,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_3042_3111_1,SILVER_115 kV/SILVER 1/SILVER_115 kV/SILVE_1/115.000000,SILVER 1,STERLING CITY 2_115 kV/STERLING CITY 2 0/STERLING CITY 2_115 kV/STERL_1/115.000000,STERLING CITY 2 0,115.000000,1.000000,1.429623,0.010810,6.369160,0.048160,0.141605,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_3046_3078_1,ROSCOE 5_230 kV/ROSCOE 5 0/ROSCOE 5_230 kV/ROSCO_1/230.000000,ROSCOE 5 0,HERMLEIGH_230 kV/HERMLEIGH 0/HERMLEIGH_230 kV/HERML_1/230.000000,HERMLEIGH 0,230.000000,1.000000,1.671640,0.003160,16.346100,0.030900,0.298152,0.000000,0.000000,0.000000,2.058379,100.000000,0.000000
lne_3046_3082_1,ROSCOE 5_230 kV/ROSCOE 5 0/ROSCOE 5_230 kV/ROSCO_1/230.000000,ROSCOE 5 0,MERKEL 1_230 kV/MERKEL 1 0/MERKEL 1_230 kV/MERKE_1/230.000000,MERKEL 1 0,230.000000,1.000000,1.655770,0.003130,16.197981,0.030620,0.295394,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_3047_3064_1,ROSCOE 5_115 kV/ROSCOE 5 1/ROSCOE 5_115 kV/ROSCO_1/115.000000,ROSCOE 5 1,ROSCOE 4_115 kV/ROSCOE 4 0/ROSCOE 4_115 kV/ROSCO_1/115.000000,ROSCOE 4 0,115.000000,1.000000,1.810503,0.013690,5.951250,0.045000,0.089456,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_3047_3129_1,ROSCOE 5_115 kV/ROSCOE 5 1/ROSCOE 5_115 kV/ROSCO_1/115.000000,ROSCOE 5 1,ROSCOE 3_115 kV/ROSCOE 3 0/ROSCOE 3_115 kV/ROSCO_1/115.000000,ROSCOE 3 0,115.000000,1.000000,2.798410,0.021160,6.841292,0.051730,0.135788,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_3048_5045_1,ROSCOE 5_500 kV/ROSCOE 5 2/ROSCOE 5_500 kV/ROSCO_1/500.000000,ROSCOE 5 2,STEPHENVILLE_500 kV/STEPHENVILLE 0/STEPHENVILLE_500 kV/STEPH_1/500.000000,STEPHENVILLE 0,500.000000,1.000000,2.750000,0.001100,32.500000,0.013000,0.668451,0.000000,0.000000,0.000000,2.650038,100.000000,0.000000
lne_3048_5045_2,ROSCOE 5_500 kV/ROSCOE 5 2/ROSCOE 5_500 kV/ROSCO_1/500.000000,ROSCOE 5 2,STEPHENVILLE_500 kV/STEPHENVILLE 0/STEPHENVILLE_500 kV/STEPH_1/500.000000,STEPHENVILLE 0,500.000000,1.000000,2.750000,0.001100,32.500000,0.013000,0.668451,0.000000,0.000000,0.000000,2.650038,100.000000,0.000000
lne_3048_5120_1,ROSCOE 5_500 kV/ROSCOE 5 2/ROSCOE 5_500 kV/ROSCO_1/500.000000,ROSCOE 5 2,BROWNWOOD_500 kV/BROWNWOOD 0/BROWNWOOD_500 kV/BROWN_1/500.000000,BROWNWOOD 0,500.000000,1.000000,3.250000,0.001300,37.500000,0.015000,1.082254,0.000000,0.000000,0.000000,2.650038,100.000000,0.000000
lne_3048_5394_1,ROSCOE 5_500 kV/ROSCOE 5 2/ROSCOE 5_500 kV/ROSCO_1/500.000000,ROSCOE 5 2,ALBANY 1_500 kV/ALBANY 1 0/ALBANY 1_500 kV/ALBAN_1/500.000000,ALBANY 1 0,500.000000,1.000000,3.250000,0.001300,37.500000,0.015000,1.082254,0.000000,0.000000,0.000000,2.332495,100.000000,0.000000
lne_3052_3093_1,HUNT_115 kV/HUNT 0/HUNT_115 kV/HUNT__1/115.000000,HUNT 0,ROCKSPRINGS_115 kV/ROCKSPRINGS 0/ROCKSPRINGS_115 kV/ROCKS_1/115.000000,ROCKSPRINGS 0,115.000000,1.000000,4.928957,0.037270,29.600189,0.223820,0.609141,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3052_3107_1,HUNT_115 kV/HUNT 0/HUNT_115 kV/HUNT__1/115.000000,HUNT 0,INGRAM_115 kV/INGRAM 0/INGRAM_115 kV/INGRA_1/115.000000,INGRAM 0,115.000000,1.000000,2.154353,0.016290,12.932730,0.097790,0.266161,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3053_3058_1,WINGATE_230 kV/WINGATE 0/WINGATE_230 kV/WINGA_1/230.000000,WINGATE 0,STERLING CITY 1_230 kV/STERLING CITY 1 0/STERLING CITY 1_230 kV/STERL_1/230.000000,STERLING CITY 1 0,230.000000,1.000000,1.587000,0.003000,15.870000,0.030000,0.300860,0.000000,0.000000,0.000000,2.510219,100.000000,0.000000
lne_3053_3082_1,WINGATE_230 kV/WINGATE 0/WINGATE_230 kV/WINGA_1/230.000000,WINGATE 0,MERKEL 1_230 kV/MERKEL 1 0/MERKEL 1_230 kV/MERKE_1/230.000000,MERKEL 1 0,230.000000,1.000000,0.804080,0.001520,7.882100,0.014900,0.143761,0.000000,0.000000,0.000000,1.375600,100.000000,0.000000
lne_3053_3088_1,WINGATE_230 kV/WINGATE 0/WINGATE_230 kV/WINGA_1/230.000000,WINGATE 0,ABILENE 1_230 kV/ABILENE 1 0/ABILENE 1_230 kV/ABILE_1/230.000000,ABILENE 1 0,230.000000,1.000000,1.761570,0.003330,18.335140,0.034660,0.592293,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_3053_3088_2,WINGATE_230 kV/WINGATE 0/WINGATE_230 kV/WINGA_1/230.000000,WINGATE 0,ABILENE 1_230 kV/ABILENE 1 0/ABILENE 1_230 kV/ABILE_1/230.000000,ABILENE 1 0,230.000000,1.000000,1.761570,0.003330,18.335140,0.034660,0.592293,0.000000,0.000000,0.000000,1.882664,100.000000,0.000000
lne_3059_3111_1,STERLING CITY 1_115 kV/STERLING CITY 1 1/STERLING CITY 1_115 kV/STERL_1/115.000000,STERLING CITY 1 1,STERLING CITY 2_115 kV/STERLING CITY 2 0/STERLING CITY 2_115 kV/STERL_1/115.000000,STERLING CITY 2 0,115.000000,1.000000,2.528620,0.019120,6.178720,0.046720,0.122751,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_3064_3141_1,ROSCOE 4_115 kV/ROSCOE 4 0/ROSCOE 4_115 kV/ROSCO_1/115.000000,ROSCOE 4 0,SWEETWATER 3_115 kV/SWEETWATER 3 0/SWEETWATER 3_115 kV/SWEET_1/115.000000,SWEETWATER 3 0,115.000000,1.000000,1.610805,0.012180,6.679947,0.050510,0.171891,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3066_3142_1,BRADY_115 kV/BRADY 0/BRADY_115 kV/BRADY_1/115.000000,BRADY 0,GOODFELLOW AFB_115 kV/GOODFELLOW AFB 0/GOODFELLOW AFB_115 kV/GOODF_1/115.000000,GOODFELLOW AFB 0,115.000000,1.000000,4.016433,0.030370,22.941410,0.173470,0.522895,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3067_3070_1,TRENT 1_115 kV/TRENT 1 0/TRENT 1_115 kV/TRENT_1/115.000000,TRENT 1 0,NOLAN_115 kV/NOLAN 0/NOLAN_115 kV/NOLAN_1/115.000000,NOLAN 0,115.000000,1.000000,1.553937,0.011750,8.876620,0.067120,0.202378,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3067_3094_1,TRENT 1_115 kV/TRENT 1 0/TRENT 1_115 kV/TRENT_1/115.000000,TRENT 1 0,MERKEL 2_115 kV/MERKEL 2 0/MERKEL 2_115 kV/MERKE_1/115.000000,MERKEL 2 0,115.000000,1.000000,2.084260,0.015760,9.290562,0.070250,0.206591,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3067_3141_1,TRENT 1_115 kV/TRENT 1 0/TRENT 1_115 kV/TRENT_1/115.000000,TRENT 1 0,SWEETWATER 3_115 kV/SWEETWATER 3 0/SWEETWATER 3_115 kV/SWEET_1/115.000000,SWEETWATER 3 0,115.000000,1.000000,1.553937,0.011750,6.921965,0.052340,0.154040,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3069_3077_1,OVALO_115 kV/OVALO 0/OVALO_115 kV/OVALO_1/115.000000,OVALO 0,ABILENE 6_115 kV/ABILENE 6 0/ABILENE 6_115 kV/ABILE_1/115.000000,ABILENE 6 0,115.000000,1.000000,2.114678,0.015990,12.077070,0.091320,0.275187,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3069_3140_1,OVALO_115 kV/OVALO 0/OVALO_115 kV/OVALO_1/115.000000,OVALO 0,GOLDSBORO_115 kV/GOLDSBORO 0/GOLDSBORO_115 kV/GOLDS_1/115.000000,GOLDSBORO 0,115.000000,1.000000,1.790665,0.013540,4.378798,0.033110,0.087049,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3070_3131_1,NOLAN_115 kV/NOLAN 0/NOLAN_115 kV/NOLAN_1/115.000000,NOLAN 0,TUSOCOLA_115 kV/TUSOCOLA 0/TUSOCOLA_115 kV/TUSOC_1/115.000000,TUSOCOLA 0,115.000000,1.000000,0.752503,0.005690,3.352538,0.025350,0.074613,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3072_3142_1,MILES_115 kV/MILES 0/MILES_115 kV/MILES_1/115.000000,MILES 0,GOODFELLOW AFB_115 kV/GOODFELLOW AFB 0/GOODFELLOW AFB_115 kV/GOODF_1/115.000000,GOODFELLOW AFB 0,115.000000,1.000000,2.589455,0.019580,14.790840,0.111840,0.337164,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3073_3076_1,BRACKETTVILLE 2_115 kV/BRACKETTVILLE 2 0/BRACKETTVILLE 2_115 kV/BRACK_1/115.000000,BRACKETTVILLE 2 0,BRACKETTVILLE 3_115 kV/BRACKETTVILLE 3 0/BRACKETTVILLE 3_115 kV/BRACK_1/115.000000,BRACKETTVILLE 3 0,115.000000,1.000000,2.191382,0.016570,13.162840,0.099530,0.270975,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3073_3123_1,BRACKETTVILLE 2_115 kV/BRACKETTVILLE 2 0/BRACKETTVILLE 2_115 kV/BRACK_1/115.000000,BRACKETTVILLE 2 0,UVALDE_115 kV/UVALDE 0/UVALDE_115 kV/UVALD_1/115.000000,UVALDE 0,115.000000,1.000000,1.602870,0.012120,9.153023,0.069210,0.208596,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3073_4002_1,BRACKETTVILLE 2_115 kV/BRACKETTVILLE 2 0/BRACKETTVILLE 2_115 kV/BRACK_1/115.000000,BRACKETTVILLE 2 0,LAUGHLIN A F B_115 kV/LAUGHLIN A F B 0/LAUGHLIN A F B_115 kV/LAUGH_1/115.000000,LAUGHLIN A F B 0,115.000000,1.000000,4.345735,0.032860,24.822001,0.187690,0.565617,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3075_3132_1,MASON_115 kV/MASON 0/MASON_115 kV/MASON_1/115.000000,MASON 0,EDEN_115 kV/EDEN 0/EDEN_115 kV/EDEN__1/115.000000,EDEN 0,115.000000,1.000000,10.027190,0.075820,24.508570,0.185320,0.486792,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3075_3138_1,MASON_115 kV/MASON 0/MASON_115 kV/MASON_1/115.000000,MASON 0,MENARD_115 kV/MENARD 0/MENARD_115 kV/MENAR_1/115.000000,MENARD 0,115.000000,1.000000,9.879075,0.074700,24.147530,0.182590,0.479571,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3077_3099_1,ABILENE 6_115 kV/ABILENE 6 0/ABILENE 6_115 kV/ABILE_1/115.000000,ABILENE 6 0,DYESS AFB_115 kV/DYESS AFB 0/DYESS AFB_115 kV/DYESS_1/115.000000,DYESS AFB 0,115.000000,1.000000,0.781597,0.005910,4.466083,0.033770,0.101891,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_3077_3131_1,ABILENE 6_115 kV/ABILENE 6 0/ABILENE 6_115 kV/ABILE_1/115.000000,ABILENE 6 0,TUSOCOLA_115 kV/TUSOCOLA 0/TUSOCOLA_115 kV/TUSOC_1/115.000000,TUSOCOLA 0,115.000000,1.000000,2.014168,0.015230,8.974484,0.067860,0.199570,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_3078_3133_1,HERMLEIGH_230 kV/HERMLEIGH 0/HERMLEIGH_230 kV/HERML_1/230.000000,HERMLEIGH 0,SNYDER 2_230 kV/SNYDER 2 0/SNYDER 2_230 kV/SNYDE_1/230.000000,SNYDER 2 0,230.000000,1.000000,2.221800,0.004200,15.885870,0.030030,0.274535,0.000000,0.000000,0.000000,1.312844,100.000000,0.000000
lne_3079_3134_1,HERMLEIGH_161 kV/HERMLEIGH 1/HERMLEIGH_161 kV/HERML_1/161.000000,HERMLEIGH 1,SNYDER 2_161 kV/SNYDER 2 1/SNYDER 2_161 kV/SNYDE_1/161.000000,SNYDER 2 1,161.000000,1.000000,3.491559,0.013470,15.386710,0.059360,0.282747,0.000000,0.000000,0.000000,0.670587,100.000000,0.000000
lne_3083_3137_1,MERKEL 1_115 kV/MERKEL 1 1/MERKEL 1_115 kV/MERKE_1/115.000000,MERKEL 1 1,SWEETWATER 1_115 kV/SWEETWATER 1 0/SWEETWATER 1_115 kV/SWEET_1/115.000000,SWEETWATER 1 0,115.000000,1.000000,1.089740,0.008240,4.767612,0.036050,0.110115,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3085_3128_1,LORAINE 1_115 kV/LORAINE 1 0/LORAINE 1_115 kV/LORAI_1/115.000000,LORAINE 1 0,LORAINE 2_115 kV/LORAINE 2 0/LORAINE 2_115 kV/LORAI_1/115.000000,LORAINE 2 0,115.000000,1.000000,0.912525,0.006900,2.231057,0.016870,0.044327,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3089_5334_1,ABILENE 1_161 kV/ABILENE 1 1/ABILENE 1_161 kV/ABILE_1/161.000000,ABILENE 1 1,CLYDE_161 kV/CLYDE 0/CLYDE_161 kV/CLYDE_1/161.000000,CLYDE 0,161.000000,1.000000,2.436574,0.009400,14.287650,0.055120,0.281621,0.000000,0.000000,0.000000,1.466685,100.000000,0.000000
lne_3091_3102_1,ABILENE 1_115 kV/ABILENE 1 3/ABILENE 1_115 kV/ABILE_1/115.000000,ABILENE 1 3,ABILENE 3_115 kV/ABILENE 3 0/ABILENE 3_115 kV/ABILE_1/115.000000,ABILENE 3 0,115.000000,1.000000,0.531645,0.004020,3.195160,0.024160,0.065788,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3091_3125_1,ABILENE 1_115 kV/ABILENE 1 3/ABILENE 1_115 kV/ABILE_1/115.000000,ABILENE 1 3,ABILENE 5_115 kV/ABILENE 5 0/ABILENE 5_115 kV/ABILE_1/115.000000,ABILENE 5 0,115.000000,1.000000,1.539390,0.011640,3.697710,0.027960,0.076017,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3094_3137_1,MERKEL 2_115 kV/MERKEL 2 0/MERKEL 2_115 kV/MERKE_1/115.000000,MERKEL 2 0,SWEETWATER 1_115 kV/SWEETWATER 1 0/SWEETWATER 1_115 kV/SWEET_1/115.000000,SWEETWATER 1 0,115.000000,1.000000,2.380500,0.018000,5.817677,0.043990,0.115530,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_3096_3133_1,FLUVANNA 2_230 kV/FLUVANNA 2 0/FLUVANNA 2_230 kV/FLUVA_1/230.000000,FLUVANNA 2 0,SNYDER 2_230 kV/SNYDER 2 0/SNYDER 2_230 kV/SNYDE_1/230.000000,SNYDER 2 0,230.000000,1.000000,2.010200,0.003800,14.378220,0.027180,0.248460,0.000000,0.000000,0.000000,1.112027,100.000000,0.000000
lne_3097_3109_1,FLUVANNA 2_115 kV/FLUVANNA 2 1/FLUVANNA 2_115 kV/FLUVA_1/115.000000,FLUVANNA 2 1,FLUVANNA 1_115 kV/FLUVANNA 1 0/FLUVANNA 1_115 kV/FLUVA_1/115.000000,FLUVANNA 1 0,115.000000,1.000000,0.429812,0.003250,2.992818,0.022630,0.074212,0.000000,0.000000,0.000000,1.706949,100.000000,0.000000
lne_3099_3100_1,DYESS AFB_115 kV/DYESS AFB 0/DYESS AFB_115 kV/DYESS_1/115.000000,DYESS AFB 0,HAWLEY_115 kV/HAWLEY 0/HAWLEY_115 kV/HAWLE_1/115.000000,HAWLEY 0,115.000000,1.000000,2.471752,0.018690,11.015100,0.083290,0.244900,0.000000,0.000000,0.000000,1.255109,100.000000,0.000000
lne_3100_3102_1,HAWLEY_115 kV/HAWLEY 0/HAWLEY_115 kV/HAWLE_1/115.000000,HAWLEY 0,ABILENE 3_115 kV/ABILENE 3 0/ABILENE 3_115 kV/ABILE_1/115.000000,ABILENE 3 0,115.000000,1.000000,1.983750,0.015000,11.638000,0.088000,0.240688,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3100_3125_1,HAWLEY_115 kV/HAWLEY 0/HAWLEY_115 kV/HAWLE_1/115.000000,HAWLEY 0,ABILENE 5_115 kV/ABILENE 5 0/ABILENE 5_115 kV/ABILE_1/115.000000,ABILENE 5 0,115.000000,1.000000,2.142450,0.016200,9.371235,0.070860,0.216419,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3101_3104_1,BUCHANAN DAM 2_115 kV/BUCHANAN DAM 2 0/BUCHANAN DAM 2_115 kV/BUCHA_1/115.000000,BUCHANAN DAM 2 0,BUCHANAN DAM 1_115 kV/BUCHANAN DAM 1 0/BUCHANAN DAM 1_115 kV/BUCHA_1/115.000000,BUCHANAN DAM 1 0,115.000000,1.000000,1.844887,0.013950,10.535040,0.079660,0.240086,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3108_3147_1,KEMPNER_115 kV/KEMPNER 0/KEMPNER_115 kV/KEMPN_1/115.000000,KEMPNER 0,LAMPASAS_115 kV/LAMPASAS 0/LAMPASAS_115 kV/LAMPA_1/115.000000,LAMPASAS 0,115.000000,1.000000,4.538820,0.034320,11.094450,0.083890,0.220230,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3108_6065_1,KEMPNER_115 kV/KEMPNER 0/KEMPNER_115 kV/KEMPN_1/115.000000,KEMPNER 0,BERTRAM_115 kV/BERTRAM 0/BERTRAM_115 kV/BERTR_1/115.000000,BERTRAM 0,115.000000,1.000000,2.689965,0.020340,15.366130,0.116190,0.350201,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3115_3116_1,ROTAN_115 kV/ROTAN 0/ROTAN_115 kV/ROTAN_1/115.000000,ROTAN 0,SYNDER_115 kV/SYNDER 0/SYNDER_115 kV/SYNDE_1/115.000000,SYNDER 0,115.000000,1.000000,2.797087,0.021150,11.602290,0.087730,0.298654,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_3116_3136_1,SYNDER_115 kV/SYNDER 0/SYNDER_115 kV/SYNDE_1/115.000000,SYNDER 0,SNYDER 2_115 kV/SNYDER 2 3/SNYDER 2_115 kV/SNYDE_1/115.000000,SNYDER 2 3,115.000000,1.000000,1.544680,0.011680,9.277338,0.070150,0.190946,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_3121_3129_1,ROSCOE 1_115 kV/ROSCOE 1 0/ROSCOE 1_115 kV/ROSCO_1/115.000000,ROSCOE 1 0,ROSCOE 3_115 kV/ROSCOE 3 0/ROSCOE 3_115 kV/ROSCO_1/115.000000,ROSCOE 3 0,115.000000,1.000000,1.261665,0.009540,5.231810,0.039560,0.134585,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3121_3145_1,ROSCOE 1_115 kV/ROSCOE 1 0/ROSCOE 1_115 kV/ROSCO_1/115.000000,ROSCOE 1 0,TRENT 2_115 kV/TRENT 2 0/TRENT 2_115 kV/TRENT_1/115.000000,TRENT 2 0,115.000000,1.000000,3.882860,0.029360,17.304911,0.130850,0.384900,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3123_3126_1,UVALDE_115 kV/UVALDE 0/UVALDE_115 kV/UVALD_1/115.000000,UVALDE 0,SABINAL_115 kV/SABINAL 0/SABINAL_115 kV/SABIN_1/115.000000,SABINAL 0,115.000000,1.000000,7.850360,0.059360,19.190800,0.145110,0.381089,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3126_6059_1,SABINAL_115 kV/SABINAL 0/SABINAL_115 kV/SABIN_1/115.000000,SABINAL 0,D HANIS_115 kV/D HANIS 0/D HANIS_115 kV/D HAN_1/115.000000,D HANIS 0,115.000000,1.000000,5.608723,0.042410,13.472310,0.101870,0.277192,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3127_3141_1,SWEETWATER 2_115 kV/SWEETWATER 2 0/SWEETWATER 2_115 kV/SWEET_1/115.000000,SWEETWATER 2 0,SWEETWATER 3_115 kV/SWEETWATER 3 0/SWEETWATER 3_115 kV/SWEET_1/115.000000,SWEETWATER 3 0,115.000000,1.000000,0.786888,0.005950,3.505948,0.026510,0.078023,0.000000,0.000000,0.000000,1.109517,100.000000,0.000000
lne_3132_3144_1,EDEN_115 kV/EDEN 0/EDEN_115 kV/EDEN__1/115.000000,EDEN 0,ROWENA_115 kV/ROWENA 0/ROWENA_115 kV/ROWEN_1/115.000000,ROWENA 0,115.000000,1.000000,5.587562,0.042250,13.657460,0.103270,0.271175,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3138_3142_1,MENARD_115 kV/MENARD 0/MENARD_115 kV/MENAR_1/115.000000,MENARD 0,GOODFELLOW AFB_115 kV/GOODFELLOW AFB 0/GOODFELLOW AFB_115 kV/GOODF_1/115.000000,GOODFELLOW AFB 0,115.000000,1.000000,3.351215,0.025340,19.137899,0.144710,0.436247,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
lne_3138_3146_1,MENARD_115 kV/MENARD 0/MENARD_115 kV/MENAR_1/115.000000,MENARD 0,JUNCTION_115 kV/JUNCTION 0/JUNCTION_115 kV/JUNCT_1/115.000000,JUNCTION 0,115.000000,1.000000,4.858865,0.036740,21.252569,0.160700,0.490803,0.000000,0.000000,0.000000,0.748045,100.000000,0.000000
lne_3143_3144_1,SANTA ANNA_115 kV/SANTA ANNA 0/SANTA ANNA_115 kV/SANTA_1/115.000000,SANTA ANNA 0,ROWENA_115 kV/ROWENA 0/ROWENA_115 kV/ROWEN_1/115.000000,ROWENA 0,115.000000,1.000000,5.902317,0.044630,14.427150,0.109090,0.286419,0.000000,0.000000,0.000000,0.492003,100.000000,0.000000
