Nombre,Subestacion_HV,Nodo_HV,Subestacion_LV,Nodo_LV,S_nom[MVA],HV[kV],LV[kV],R[pu],X[pu],vkr[%],vk[%],Perdidas[kW],I0[%],vk0[%],vkr0[%],mag0[%],mag0_rx,si0_hv[%],shift[deg],Maxima_carga[%],Lado_tap,Pos_tap,N_tap,Max_tap,Min_tap,Aum_tap_v,Aum_tap_deg,Fuera_servicio
trf_4151_4152_1,ARMSTRONG 1_230 kV/ARMSTRONG 1 0/ARMSTRONG 1_230 kV/ARMST_1/230.000000,ARMSTRONG 1 0,ARMSTRONG 1_115 kV/ARMSTRONG 1 1/ARMSTRONG 1_115 kV/ARMST_1/115.000000,ARMSTRONG 1 1,78.000000,230.000000,115.000000,0.001115,0.065224,0.111540,6.523314,87.001198,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4151_4152_2,ARMSTRONG 1_230 kV/ARMSTRONG 1 0/ARMSTRONG 1_230 kV/ARMST_1/230.000000,ARMSTRONG 1 0,ARMSTRONG 1_115 kV/ARMSTRONG 1 1/ARMSTRONG 1_115 kV/ARMST_1/115.000000,ARMSTRONG 1 1,78.000000,230.000000,115.000000,0.001115,0.065224,0.111540,6.523314,87.001198,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4151_4153_1,ARMSTRONG 1_230 kV/ARMSTRONG 1 0/ARMSTRONG 1_230 kV/ARMST_1/230.000000,ARMSTRONG 1 0,ARMSTRONG 1_18 kV/ARMSTRONG 1 2/ARMSTRONG 1_18 kV/ARMST_1/18.000000,ARMSTRONG 1 2,381.000000,230.000000,18.000000,0.002286,0.061417,0.228600,6.145973,870.966003,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4051_4052_1,BISHOP_115 kV/BISHOP 0/BISHOP_115 kV/BISHO_1/115.000000,BISHOP 0,BISHOP_18 kV/BISHOP 1/BISHOP_18 kV/BISHO_1/18.000000,BISHOP 1,100.000000,115.000000,18.000000,0.004060,0.168790,0.406000,16.883881,406.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4192_4193_1,BROWNSVILLE 1_230 kV/BROWNSVILLE 1 0/BROWNSVILLE 1_230 kV/BROWN_1/230.000000,BROWNSVILLE 1 0,BROWNSVILLE 1_115 kV/BROWNSVILLE 1 1/BROWNSVILLE 1_115 kV/BROWN_1/115.000000,BROWNSVILLE 1 1,438.000000,230.000000,115.000000,0.001577,0.104945,0.157680,10.495660,690.638428,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4192_4193_2,BROWNSVILLE 1_230 kV/BROWNSVILLE 1 0/BROWNSVILLE 1_230 kV/BROWN_1/230.000000,BROWNSVILLE 1 0,BROWNSVILLE 1_115 kV/BROWNSVILLE 1 1/BROWNSVILLE 1_115 kV/BROWN_1/115.000000,BROWNSVILLE 1 1,438.000000,230.000000,115.000000,0.001577,0.104945,0.157680,10.495660,690.638428,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4192_4193_3,BROWNSVILLE 1_230 kV/BROWNSVILLE 1 0/BROWNSVILLE 1_230 kV/BROWN_1/230.000000,BROWNSVILLE 1 0,BROWNSVILLE 1_115 kV/BROWNSVILLE 1 1/BROWNSVILLE 1_115 kV/BROWN_1/115.000000,BROWNSVILLE 1 1,438.000000,230.000000,115.000000,0.001577,0.104945,0.157680,10.495660,690.638428,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4070_4071_1,BROWNSVILLE 2_230 kV/BROWNSVILLE 2 0/BROWNSVILLE 2_230 kV/BROWN_1/230.000000,BROWNSVILLE 2 0,BROWNSVILLE 2_115 kV/BROWNSVILLE 2 1/BROWNSVILLE 2_115 kV/BROWN_1/115.000000,BROWNSVILLE 2 1,353.000000,230.000000,115.000000,0.004271,0.151508,0.427130,15.156780,1507.769043,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4070_4071_2,BROWNSVILLE 2_230 kV/BROWNSVILLE 2 0/BROWNSVILLE 2_230 kV/BROWN_1/230.000000,BROWNSVILLE 2 0,BROWNSVILLE 2_115 kV/BROWNSVILLE 2 1/BROWNSVILLE 2_115 kV/BROWN_1/115.000000,BROWNSVILLE 2 1,353.000000,230.000000,115.000000,0.004271,0.151508,0.427130,15.156780,1507.769043,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4176_4177_1,BRUNI 1_115 kV/BRUNI 1 0/BRUNI 1_115 kV/BRUNI_1/115.000000,BRUNI 1 0,BRUNI 1_13.8 kV/BRUNI 1 1/BRUNI 1_13.8 kV/BRUNI_1/13.800000,BRUNI 1 1,115.000000,115.000000,13.800000,0.006095,0.129651,0.609500,12.979420,700.924988,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4176_4177_2,BRUNI 1_115 kV/BRUNI 1 0/BRUNI 1_115 kV/BRUNI_1/115.000000,BRUNI 1 0,BRUNI 1_13.8 kV/BRUNI 1 1/BRUNI 1_13.8 kV/BRUNI_1/13.800000,BRUNI 1 1,115.000000,115.000000,13.800000,0.006095,0.129651,0.609500,12.979420,700.924988,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4024_4025_1,CHRISTINE_230 kV/CHRISTINE 0/CHRISTINE_230 kV/CHRIS_1/230.000000,CHRISTINE 0,CHRISTINE_115 kV/CHRISTINE 1/CHRISTINE_115 kV/CHRIS_1/115.000000,CHRISTINE 1,260.000000,230.000000,115.000000,0.003380,0.116402,0.338000,11.645110,878.799988,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4024_4026_1,CHRISTINE_230 kV/CHRISTINE 0/CHRISTINE_230 kV/CHRIS_1/230.000000,CHRISTINE 0,CHRISTINE_13.8 kV/CHRISTINE 2/CHRISTINE_13.8 kV/CHRIS_1/13.800000,CHRISTINE 2,500.000000,230.000000,13.800000,0.007400,0.332900,0.740000,33.298229,3700.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4024_4026_2,CHRISTINE_230 kV/CHRISTINE 0/CHRISTINE_230 kV/CHRIS_1/230.000000,CHRISTINE 0,CHRISTINE_13.8 kV/CHRISTINE 2/CHRISTINE_13.8 kV/CHRIS_1/13.800000,CHRISTINE 2,500.000000,230.000000,13.800000,0.007400,0.332900,0.740000,33.298229,3700.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4158_4159_1,CORPUS CHRISTI 1_230 kV/CORPUS CHRISTI 1 0/CORPUS CHRISTI 1_230 kV/CORPU_1/230.000000,CORPUS CHRISTI 1 0,CORPUS CHRISTI 1_115 kV/CORPUS CHRISTI 1 1/CORPUS CHRISTI 1_115 kV/CORPU_1/115.000000,CORPUS CHRISTI 1 1,620.000000,230.000000,115.000000,0.003720,0.155682,0.372000,15.572640,2306.399902,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4158_4159_2,CORPUS CHRISTI 1_230 kV/CORPUS CHRISTI 1 0/CORPUS CHRISTI 1_230 kV/CORPU_1/230.000000,CORPUS CHRISTI 1 0,CORPUS CHRISTI 1_115 kV/CORPUS CHRISTI 1 1/CORPUS CHRISTI 1_115 kV/CORPU_1/115.000000,CORPUS CHRISTI 1 1,620.000000,230.000000,115.000000,0.003720,0.155682,0.372000,15.572640,2306.399902,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4158_4160_1,CORPUS CHRISTI 1_230 kV/CORPUS CHRISTI 1 0/CORPUS CHRISTI 1_230 kV/CORPU_1/230.000000,CORPUS CHRISTI 1 0,CORPUS CHRISTI 1_13.8 kV/CORPUS CHRISTI 1 2/CORPUS CHRISTI 1_13.8 kV/CORPU_1/13.800000,CORPUS CHRISTI 1 2,298.000000,230.000000,13.800000,0.001401,0.072086,0.140060,7.209980,417.378815,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4158_4161_1,CORPUS CHRISTI 1_230 kV/CORPUS CHRISTI 1 0/CORPUS CHRISTI 1_230 kV/CORPU_1/230.000000,CORPUS CHRISTI 1 0,CORPUS CHRISTI 1_13.8 kV/CORPUS CHRISTI 1 3/CORPUS CHRISTI 1_13.8 kV/CORPU_2/13.800000,CORPUS CHRISTI 1 3,296.000000,230.000000,13.800000,0.002398,0.175469,0.239760,17.548519,709.689575,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4158_4162_1,CORPUS CHRISTI 1_230 kV/CORPUS CHRISTI 1 0/CORPUS CHRISTI 1_230 kV/CORPU_1/230.000000,CORPUS CHRISTI 1 0,CORPUS CHRISTI 1_13.8 kV/CORPUS CHRISTI 1 4/CORPUS CHRISTI 1_13.8 kV/CORPU_3/13.800000,CORPUS CHRISTI 1 4,293.000000,230.000000,13.800000,0.005889,0.171903,0.588930,17.200390,1725.564941,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4158_4163_1,CORPUS CHRISTI 1_230 kV/CORPUS CHRISTI 1 0/CORPUS CHRISTI 1_230 kV/CORPU_1/230.000000,CORPUS CHRISTI 1 0,CORPUS CHRISTI 1_13.8 kV/CORPUS CHRISTI 1 5/CORPUS CHRISTI 1_13.8 kV/CORPU_4/13.800000,CORPUS CHRISTI 1 5,74.000000,230.000000,13.800000,0.002738,0.111488,0.273800,11.152200,202.612000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4064_4065_1,CORPUS CHRISTI 2_115 kV/CORPUS CHRISTI 2 0/CORPUS CHRISTI 2_115 kV/CORPU_1/115.000000,CORPUS CHRISTI 2 0,CORPUS CHRISTI 2_18 kV/CORPUS CHRISTI 2 1/CORPUS CHRISTI 2_18 kV/CORPU_1/18.000000,CORPUS CHRISTI 2 1,100.000000,115.000000,18.000000,0.009150,0.191470,0.915000,19.168850,915.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4080_4081_1,CORPUS CHRISTI 3_230 kV/CORPUS CHRISTI 3 0/CORPUS CHRISTI 3_230 kV/CORPU_1/230.000000,CORPUS CHRISTI 3 0,CORPUS CHRISTI 3_115 kV/CORPUS CHRISTI 3 1/CORPUS CHRISTI 3_115 kV/CORPU_1/115.000000,CORPUS CHRISTI 3 1,171.000000,230.000000,115.000000,0.001915,0.103010,0.191520,10.302820,327.499207,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4080_4081_2,CORPUS CHRISTI 3_230 kV/CORPUS CHRISTI 3 0/CORPUS CHRISTI 3_230 kV/CORPU_1/230.000000,CORPUS CHRISTI 3 0,CORPUS CHRISTI 3_115 kV/CORPUS CHRISTI 3 1/CORPUS CHRISTI 3_115 kV/CORPU_1/115.000000,CORPUS CHRISTI 3 1,171.000000,230.000000,115.000000,0.001915,0.103010,0.191520,10.302820,327.499207,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4080_4082_1,CORPUS CHRISTI 3_230 kV/CORPUS CHRISTI 3 0/CORPUS CHRISTI 3_230 kV/CORPU_1/230.000000,CORPUS CHRISTI 3 0,CORPUS CHRISTI 3_13.8 kV/CORPUS CHRISTI 3 2/CORPUS CHRISTI 3_13.8 kV/CORPU_1/13.800000,CORPUS CHRISTI 3 2,342.000000,230.000000,13.800000,0.004138,0.172813,0.413820,17.286209,1415.265015,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4080_4083_1,CORPUS CHRISTI 3_230 kV/CORPUS CHRISTI 3 0/CORPUS CHRISTI 3_230 kV/CORPU_1/230.000000,CORPUS CHRISTI 3 0,CORPUS CHRISTI 3_13.8 kV/CORPUS CHRISTI 3 3/CORPUS CHRISTI 3_13.8 kV/CORPU_2/13.800000,CORPUS CHRISTI 3 3,342.000000,230.000000,13.800000,0.003796,0.159201,0.379620,15.924620,1298.300049,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4080_4084_1,CORPUS CHRISTI 3_230 kV/CORPUS CHRISTI 3 0/CORPUS CHRISTI 3_230 kV/CORPU_1/230.000000,CORPUS CHRISTI 3 0,CORPUS CHRISTI 3_13.8 kV/CORPUS CHRISTI 3 4/CORPUS CHRISTI 3_13.8 kV/CORPU_3/13.800000,CORPUS CHRISTI 3 4,338.000000,230.000000,13.800000,0.001318,0.085784,0.131820,8.579453,445.551605,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4080_4085_1,CORPUS CHRISTI 3_230 kV/CORPUS CHRISTI 3 0/CORPUS CHRISTI 3_230 kV/CORPU_1/230.000000,CORPUS CHRISTI 3 0,CORPUS CHRISTI 3_13.8 kV/CORPUS CHRISTI 3 5/CORPUS CHRISTI 3_13.8 kV/CORPU_4/13.800000,CORPUS CHRISTI 3 5,500.000000,230.000000,13.800000,0.002700,0.108800,0.270000,10.883350,1350.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4014_4015_1,EAGLE PASS_230 kV/EAGLE PASS 0/EAGLE PASS_230 kV/EAGLE_1/230.000000,EAGLE PASS 0,EAGLE PASS_115 kV/EAGLE PASS 1/EAGLE PASS_115 kV/EAGLE_1/115.000000,EAGLE PASS 1,321.000000,230.000000,115.000000,0.001862,0.116748,0.186180,11.676260,597.637817,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4014_4015_2,EAGLE PASS_230 kV/EAGLE PASS 0/EAGLE PASS_230 kV/EAGLE_1/230.000000,EAGLE PASS 0,EAGLE PASS_115 kV/EAGLE PASS 1/EAGLE PASS_115 kV/EAGLE_1/115.000000,EAGLE PASS 1,321.000000,230.000000,115.000000,0.001862,0.116748,0.186180,11.676260,597.637817,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4044_4045_1,FALCON HEIGHTS 1_115 kV/FALCON HEIGHTS 1 0/FALCON HEIGHTS 1_115 kV/FALCO_1/115.000000,FALCON HEIGHTS 1 0,FALCON HEIGHTS 1_13.8 kV/FALCON HEIGHTS 1 1/FALCON HEIGHTS 1_13.8 kV/FALCO_1/13.800000,FALCON HEIGHTS 1 1,120.000000,115.000000,13.800000,0.004236,0.193908,0.423600,19.395430,508.320007,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4044_4046_1,FALCON HEIGHTS 1_115 kV/FALCON HEIGHTS 1 0/FALCON HEIGHTS 1_115 kV/FALCO_1/115.000000,FALCON HEIGHTS 1 0,FALCON HEIGHTS 1_13.8 kV/FALCON HEIGHTS 1 2/FALCON HEIGHTS 1_13.8 kV/FALCO_2/13.800000,FALCON HEIGHTS 1 2,40.000000,115.000000,13.800000,0.002676,0.098320,0.267600,9.835641,107.040001,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4044_4047_1,FALCON HEIGHTS 1_115 kV/FALCON HEIGHTS 1 0/FALCON HEIGHTS 1_115 kV/FALCO_1/115.000000,FALCON HEIGHTS 1 0,FALCON HEIGHTS 1_13.8 kV/FALCON HEIGHTS 1 3/FALCON HEIGHTS 1_13.8 kV/FALCO_3/13.800000,FALCON HEIGHTS 1 3,250.000000,115.000000,13.800000,0.013925,0.228925,1.392500,22.934811,3481.250000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4028_4029_1,FANNIN_230 kV/FANNIN 0/FANNIN_230 kV/FANNI_1/230.000000,FANNIN 0,FANNIN_115 kV/FANNIN 1/FANNIN_115 kV/FANNI_1/115.000000,FANNIN 1,148.800003,230.000000,115.000000,0.001146,0.066484,0.114576,6.649371,170.489105,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4028_4029_2,FANNIN_230 kV/FANNIN 0/FANNIN_230 kV/FANNI_1/230.000000,FANNIN 0,FANNIN_115 kV/FANNIN 1/FANNIN_115 kV/FANNI_1/115.000000,FANNIN 1,148.800003,230.000000,115.000000,0.001146,0.066484,0.114576,6.649371,170.489105,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4028_4030_1,FANNIN_230 kV/FANNIN 0/FANNIN_230 kV/FANNI_1/230.000000,FANNIN 0,FANNIN_13.8 kV/FANNIN 2/FANNIN_13.8 kV/FANNI_1/13.800000,FANNIN 2,230.000000,230.000000,13.800000,0.001219,0.090850,0.121900,9.085818,280.369995,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4028_4030_2,FANNIN_230 kV/FANNIN 0/FANNIN_230 kV/FANNI_1/230.000000,FANNIN 0,FANNIN_13.8 kV/FANNIN 2/FANNIN_13.8 kV/FANNI_1/13.800000,FANNIN 2,230.000000,230.000000,13.800000,0.001219,0.090850,0.121900,9.085818,280.369995,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4028_4030_3,FANNIN_230 kV/FANNIN 0/FANNIN_230 kV/FANNI_1/230.000000,FANNIN 0,FANNIN_13.8 kV/FANNIN 2/FANNIN_13.8 kV/FANNI_1/13.800000,FANNIN 2,250.000000,230.000000,13.800000,0.001325,0.098750,0.132500,9.875890,331.250000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4056_4057_1,GREGORY_230 kV/GREGORY 0/GREGORY_230 kV/GREGO_1/230.000000,GREGORY 0,GREGORY_115 kV/GREGORY 1/GREGORY_115 kV/GREGO_1/115.000000,GREGORY 1,500.000000,230.000000,115.000000,0.004500,0.163150,0.450000,16.321211,2250.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4056_4058_1,GREGORY_230 kV/GREGORY 0/GREGORY_230 kV/GREGO_1/230.000000,GREGORY 0,GREGORY_13.8 kV/GREGORY 2/GREGORY_13.8 kV/GREGO_1/13.800000,GREGORY 2,185.000000,230.000000,13.800000,0.002516,0.107910,0.251600,10.793980,465.459991,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4056_4059_1,GREGORY_230 kV/GREGORY 0/GREGORY_230 kV/GREGO_1/230.000000,GREGORY 0,GREGORY_13.8 kV/GREGORY 3/GREGORY_13.8 kV/GREGO_2/13.800000,GREGORY 3,185.000000,230.000000,13.800000,0.003644,0.091297,0.364450,9.137021,674.232483,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4056_4060_1,GREGORY_230 kV/GREGORY 0/GREGORY_230 kV/GREGO_1/230.000000,GREGORY 0,GREGORY_13.8 kV/GREGORY 4/GREGORY_13.8 kV/GREGO_3/13.800000,GREGORY 4,185.000000,230.000000,13.800000,0.003940,0.155715,0.394050,15.576440,728.992371,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4056_4061_1,GREGORY_230 kV/GREGORY 0/GREGORY_230 kV/GREGO_1/230.000000,GREGORY 0,GREGORY_13.8 kV/GREGORY 5/GREGORY_13.8 kV/GREGO_4/13.800000,GREGORY 5,259.000000,230.000000,13.800000,0.003833,0.148770,0.383320,14.881900,992.798889,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4056_4062_1,GREGORY_230 kV/GREGORY 0/GREGORY_230 kV/GREGO_1/230.000000,GREGORY 0,GREGORY_13.8 kV/GREGORY 6/GREGORY_13.8 kV/GREGO_5/13.800000,GREGORY 6,264.000000,230.000000,13.800000,0.007577,0.189552,0.757680,18.970341,2000.275024,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4056_4063_1,GREGORY_230 kV/GREGORY 0/GREGORY_230 kV/GREGO_1/230.000000,GREGORY 0,GREGORY_13.8 kV/GREGORY 7/GREGORY_13.8 kV/GREGO_6/13.800000,GREGORY 7,260.000000,230.000000,13.800000,0.002002,0.151866,0.200200,15.187920,520.520020,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4113_4114_1,LAREDO 1_230 kV/LAREDO 1 0/LAREDO 1_230 kV/LARED_1/230.000000,LAREDO 1 0,LAREDO 1_115 kV/LAREDO 1 1/LAREDO 1_115 kV/LARED_1/115.000000,LAREDO 1 1,387.000000,230.000000,115.000000,0.002786,0.072524,0.278640,7.257730,1078.337036,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4113_4115_1,LAREDO 1_230 kV/LAREDO 1 0/LAREDO 1_230 kV/LARED_1/230.000000,LAREDO 1 0,LAREDO 1_13.8 kV/LAREDO 1 2/LAREDO 1_13.8 kV/LARED_1/13.800000,LAREDO 1 2,180.000000,230.000000,13.800000,0.001818,0.097290,0.181800,9.730699,327.239990,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4113_4116_1,LAREDO 1_230 kV/LAREDO 1 0/LAREDO 1_230 kV/LARED_1/230.000000,LAREDO 1 0,LAREDO 1_13.8 kV/LAREDO 1 3/LAREDO 1_13.8 kV/LARED_2/13.800000,LAREDO 1 3,180.000000,230.000000,13.800000,0.002916,0.102348,0.291600,10.238950,524.880005,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4146_4147_1,LAREDO 4_230 kV/LAREDO 4 0/LAREDO 4_230 kV/LARED_1/230.000000,LAREDO 4 0,LAREDO 4_115 kV/LAREDO 4 1/LAREDO 4_115 kV/LARED_1/115.000000,LAREDO 4 1,459.000000,230.000000,115.000000,0.000918,0.056457,0.091800,5.646447,421.362000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4004_4005_1,LAREDO 7_230 kV/LAREDO 7 0/LAREDO 7_230 kV/LARED_1/230.000000,LAREDO 7 0,LAREDO 7_115 kV/LAREDO 7 1/LAREDO 7_115 kV/LARED_1/115.000000,LAREDO 7 1,190.000000,230.000000,115.000000,0.003211,0.119415,0.321100,11.945820,610.090027,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4073_4074_1,MISSION 1_230 kV/MISSION 1 0/MISSION 1_230 kV/MISSI_1/230.000000,MISSION 1 0,MISSION 1_115 kV/MISSION 1 1/MISSION 1_115 kV/MISSI_1/115.000000,MISSION 1 1,397.000000,230.000000,115.000000,0.001826,0.068165,0.182620,6.818936,725.001526,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4073_4074_2,MISSION 1_230 kV/MISSION 1 0/MISSION 1_230 kV/MISSI_1/230.000000,MISSION 1 0,MISSION 1_115 kV/MISSION 1 1/MISSION 1_115 kV/MISSI_1/115.000000,MISSION 1 1,397.000000,230.000000,115.000000,0.001826,0.068165,0.182620,6.818936,725.001526,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4073_4075_1,MISSION 1_230 kV/MISSION 1 0/MISSION 1_230 kV/MISSI_1/230.000000,MISSION 1 0,MISSION 1_24 kV/MISSION 1 2/MISSION 1_24 kV/MISSI_3/24.000000,MISSION 1 2,220.000000,230.000000,24.000000,0.003300,0.138996,0.330000,13.903520,726.000122,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4073_4076_1,MISSION 1_230 kV/MISSION 1 0/MISSION 1_230 kV/MISSI_1/230.000000,MISSION 1 0,MISSION 1_24 kV/MISSION 1 3/MISSION 1_24 kV/MISSI_1/24.000000,MISSION 1 3,220.000000,230.000000,24.000000,0.003300,0.131868,0.330000,13.190930,726.000122,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4073_4077_1,MISSION 1_230 kV/MISSION 1 0/MISSION 1_230 kV/MISSI_1/230.000000,MISSION 1 0,MISSION 1_24 kV/MISSION 1 4/MISSION 1_24 kV/MISSI_2/24.000000,MISSION 1 4,220.000000,230.000000,24.000000,0.002970,0.149974,0.297000,15.000340,653.400085,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4039_4040_1,MISSION 4_230 kV/MISSION 4 0/MISSION 4_230 kV/MISSI_1/230.000000,MISSION 4 0,MISSION 4_115 kV/MISSION 4 1/MISSION 4_115 kV/MISSI_1/115.000000,MISSION 4 1,384.000000,230.000000,115.000000,0.002995,0.110246,0.299520,11.028710,1150.156982,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4039_4040_2,MISSION 4_230 kV/MISSION 4 0/MISSION 4_230 kV/MISSI_1/230.000000,MISSION 4 0,MISSION 4_115 kV/MISSION 4 1/MISSION 4_115 kV/MISSI_1/115.000000,MISSION 4 1,384.000000,230.000000,115.000000,0.002995,0.110246,0.299520,11.028710,1150.156982,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4195_4196_1,OILTON_500 kV/OILTON 0/OILTON_500 kV/OILTO_1/500.000000,OILTON 0,OILTON_230 kV/OILTON 1/OILTON_230 kV/OILTO_1/230.000000,OILTON 1,1233.000000,500.000000,230.000000,0.000986,0.071021,0.098640,7.102765,1216.230957,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4196_4197_1,OILTON_230 kV/OILTON 1/OILTON_230 kV/OILTO_1/230.000000,OILTON 1,OILTON_115 kV/OILTON 2/OILTON_115 kV/OILTO_1/115.000000,OILTON 2,200.000000,230.000000,115.000000,0.001440,0.064720,0.144000,6.473602,288.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4131_4132_1,PEARSALL_230 kV/PEARSALL 0/PEARSALL_230 kV/PEARS_1/230.000000,PEARSALL 0,PEARSALL_115 kV/PEARSALL 1/PEARSALL_115 kV/PEARS_1/115.000000,PEARSALL 1,246.600006,230.000000,115.000000,0.000690,0.041404,0.069048,4.140990,170.272400,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4131_4132_2,PEARSALL_230 kV/PEARSALL 0/PEARSALL_230 kV/PEARS_1/230.000000,PEARSALL 0,PEARSALL_115 kV/PEARSALL 1/PEARSALL_115 kV/PEARS_1/115.000000,PEARSALL 1,246.600006,230.000000,115.000000,0.000690,0.041404,0.069048,4.140990,170.272400,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4131_4133_1,PEARSALL_230 kV/PEARSALL 0/PEARSALL_230 kV/PEARS_1/230.000000,PEARSALL 0,PEARSALL_20 kV/PEARSALL 2/PEARSALL_20 kV/PEARS_4/20.000000,PEARSALL 2,101.000000,230.000000,20.000000,0.002010,0.072306,0.200990,7.233382,202.999893,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4131_4134_1,PEARSALL_230 kV/PEARSALL 0/PEARSALL_230 kV/PEARS_1/230.000000,PEARSALL 0,PEARSALL_20 kV/PEARSALL 3/PEARSALL_20 kV/PEARS_1/20.000000,PEARSALL 3,103.000000,230.000000,20.000000,0.002039,0.151832,0.203940,15.184600,210.058197,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4131_4135_1,PEARSALL_230 kV/PEARSALL 0/PEARSALL_230 kV/PEARS_1/230.000000,PEARSALL 0,PEARSALL_20 kV/PEARSALL 4/PEARSALL_20 kV/PEARS_2/20.000000,PEARSALL 4,103.000000,230.000000,20.000000,0.003234,0.144344,0.323420,14.438040,333.122589,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4131_4136_1,PEARSALL_230 kV/PEARSALL 0/PEARSALL_230 kV/PEARS_1/230.000000,PEARSALL 0,PEARSALL_20 kV/PEARSALL 5/PEARSALL_20 kV/PEARS_3/20.000000,PEARSALL 5,105.000000,230.000000,20.000000,0.003308,0.193294,0.330750,19.332279,347.287506,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4131_4137_1,PEARSALL_230 kV/PEARSALL 0/PEARSALL_230 kV/PEARS_1/230.000000,PEARSALL 0,PEARSALL_20 kV/PEARSALL 6/PEARSALL_20 kV/PEARS_5/20.000000,PEARSALL 6,140.000000,230.000000,20.000000,0.003052,0.112616,0.305200,11.265730,427.279999,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4131_4138_1,PEARSALL_230 kV/PEARSALL 0/PEARSALL_230 kV/PEARS_1/230.000000,PEARSALL 0,PEARSALL_20 kV/PEARSALL 7/PEARSALL_20 kV/PEARS_6/20.000000,PEARSALL 7,135.000000,230.000000,20.000000,0.000783,0.050787,0.078300,5.079304,105.705002,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4041_4042_1,SAN JUAN_230 kV/SAN JUAN 0/SAN JUAN_230 kV/SAN J_1/230.000000,SAN JUAN 0,SAN JUAN_115 kV/SAN JUAN 1/SAN JUAN_115 kV/SAN J_1/115.000000,SAN JUAN 1,442.000000,230.000000,115.000000,0.002475,0.156733,0.247520,15.675270,1094.037964,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4041_4042_2,SAN JUAN_230 kV/SAN JUAN 0/SAN JUAN_230 kV/SAN J_1/230.000000,SAN JUAN 0,SAN JUAN_115 kV/SAN JUAN 1/SAN JUAN_115 kV/SAN J_1/115.000000,SAN JUAN 1,442.000000,230.000000,115.000000,0.002475,0.156733,0.247520,15.675270,1094.037964,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4041_4042_3,SAN JUAN_230 kV/SAN JUAN 0/SAN JUAN_230 kV/SAN J_1/230.000000,SAN JUAN 0,SAN JUAN_115 kV/SAN JUAN 1/SAN JUAN_115 kV/SAN J_1/115.000000,SAN JUAN 1,442.000000,230.000000,115.000000,0.002475,0.156733,0.247520,15.675270,1094.037964,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4183_4184_1,SAN PERLITA_230 kV/SAN PERLITA 0/SAN PERLITA_230 kV/SAN P_1/230.000000,SAN PERLITA 0,SAN PERLITA_115 kV/SAN PERLITA 1/SAN PERLITA_115 kV/SAN P_1/115.000000,SAN PERLITA 1,400.000000,230.000000,115.000000,0.004520,0.245360,0.452000,24.540159,1808.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4089_4090_1,SANTA ROSA 1_115 kV/SANTA ROSA 1 0/SANTA ROSA 1_115 kV/SANTA_1/115.000000,SANTA ROSA 1 0,SANTA ROSA 1_13.8 kV/SANTA ROSA 1 1/SANTA ROSA 1_13.8 kV/SANTA_6/13.800000,SANTA ROSA 1 1,28.000000,115.000000,13.800000,0.004063,0.164539,0.406280,16.458929,113.758400,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4089_4091_1,SANTA ROSA 1_115 kV/SANTA ROSA 1 0/SANTA ROSA 1_115 kV/SANTA_1/115.000000,SANTA ROSA 1 0,SANTA ROSA 1_13.8 kV/SANTA ROSA 1 2/SANTA ROSA 1_13.8 kV/SANTA_1/13.800000,SANTA ROSA 1 2,37.000000,115.000000,13.800000,0.001580,0.074133,0.157990,7.415003,58.456299,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4089_4092_1,SANTA ROSA 1_115 kV/SANTA ROSA 1 0/SANTA ROSA 1_115 kV/SANTA_1/115.000000,SANTA ROSA 1 0,SANTA ROSA 1_13.8 kV/SANTA ROSA 1 3/SANTA ROSA 1_13.8 kV/SANTA_7/13.800000,SANTA ROSA 1 3,48.000000,115.000000,13.800000,0.001632,0.060187,0.163200,6.020932,78.335999,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4089_4093_1,SANTA ROSA 1_115 kV/SANTA ROSA 1 0/SANTA ROSA 1_115 kV/SANTA_1/115.000000,SANTA ROSA 1 0,SANTA ROSA 1_13.8 kV/SANTA ROSA 1 4/SANTA ROSA 1_13.8 kV/SANTA_2/13.800000,SANTA ROSA 1 4,40.000000,115.000000,13.800000,0.005620,0.097184,0.562000,9.734636,224.800003,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4089_4094_1,SANTA ROSA 1_115 kV/SANTA ROSA 1 0/SANTA ROSA 1_115 kV/SANTA_1/115.000000,SANTA ROSA 1 0,SANTA ROSA 1_13.8 kV/SANTA ROSA 1 5/SANTA ROSA 1_13.8 kV/SANTA_3/13.800000,SANTA ROSA 1 5,40.000000,115.000000,13.800000,0.000952,0.036860,0.095200,3.687229,38.080002,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4089_4095_1,SANTA ROSA 1_115 kV/SANTA ROSA 1 0/SANTA ROSA 1_115 kV/SANTA_1/115.000000,SANTA ROSA 1 0,SANTA ROSA 1_13.8 kV/SANTA ROSA 1 6/SANTA ROSA 1_13.8 kV/SANTA_4/13.800000,SANTA ROSA 1 6,40.000000,115.000000,13.800000,0.003080,0.074660,0.308000,7.472350,123.199997,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4089_4096_1,SANTA ROSA 1_115 kV/SANTA ROSA 1 0/SANTA ROSA 1_115 kV/SANTA_1/115.000000,SANTA ROSA 1 0,SANTA ROSA 1_13.8 kV/SANTA ROSA 1 7/SANTA ROSA 1_13.8 kV/SANTA_8/13.800000,SANTA ROSA 1 7,40.000000,115.000000,13.800000,0.004992,0.117768,0.499200,11.787380,199.679993,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4089_4097_1,SANTA ROSA 1_115 kV/SANTA ROSA 1 0/SANTA ROSA 1_115 kV/SANTA_1/115.000000,SANTA ROSA 1 0,SANTA ROSA 1_13.8 kV/SANTA ROSA 1 8/SANTA ROSA 1_13.8 kV/SANTA_5/13.800000,SANTA ROSA 1 8,40.000000,115.000000,13.800000,0.003700,0.084604,0.370000,8.468487,148.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4089_4098_1,SANTA ROSA 1_115 kV/SANTA ROSA 1 0/SANTA ROSA 1_115 kV/SANTA_1/115.000000,SANTA ROSA 1 0,SANTA ROSA 1_13.8 kV/SANTA ROSA 1 9/SANTA ROSA 1_13.8 kV/SANTA_9/13.800000,SANTA ROSA 1 9,40.000000,115.000000,13.800000,0.004164,0.089900,0.416400,8.999638,166.559998,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4140_4141_1,SARITA 1_230 kV/SARITA 1 0/SARITA 1_230 kV/SARIT_1/230.000000,SARITA 1 0,SARITA 1_115 kV/SARITA 1 1/SARITA 1_115 kV/SARIT_1/115.000000,SARITA 1 1,428.000000,230.000000,115.000000,0.003082,0.137944,0.308160,13.797880,1318.925049,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4140_4142_1,SARITA 1_230 kV/SARITA 1 0/SARITA 1_230 kV/SARIT_1/230.000000,SARITA 1 0,SARITA 1_13.8 kV/SARITA 1 2/SARITA 1_13.8 kV/SARIT_1/13.800000,SARITA 1 2,168.000000,230.000000,13.800000,0.000907,0.046855,0.090720,4.686399,152.409607,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4165_4166_1,SARITA 2_115 kV/SARITA 2 0/SARITA 2_115 kV/SARIT_1/115.000000,SARITA 2 0,SARITA 2_13.8 kV/SARITA 2 1/SARITA 2_13.8 kV/SARIT_1/13.800000,SARITA 2 1,132.000000,115.000000,13.800000,0.002864,0.121519,0.286440,12.155300,378.100800,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4165_4166_2,SARITA 2_115 kV/SARITA 2 0/SARITA 2_115 kV/SARIT_1/115.000000,SARITA 2 0,SARITA 2_13.8 kV/SARITA 2 1/SARITA 2_13.8 kV/SARIT_1/13.800000,SARITA 2 1,132.000000,115.000000,13.800000,0.002864,0.121519,0.286440,12.155300,378.100800,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4009_4010_1,SARITA 3_115 kV/SARITA 3 0/SARITA 3_115 kV/SARIT_1/115.000000,SARITA 3 0,SARITA 3_20 kV/SARITA 3 1/SARITA 3_20 kV/SARIT_1/20.000000,SARITA 3 1,131.000000,115.000000,20.000000,0.003170,0.090966,0.317020,9.102163,415.296204,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4009_4010_2,SARITA 3_115 kV/SARITA 3 0/SARITA 3_115 kV/SARIT_1/115.000000,SARITA 3 0,SARITA 3_20 kV/SARITA 3 1/SARITA 3_20 kV/SARIT_1/20.000000,SARITA 3 1,131.000000,115.000000,20.000000,0.004126,0.090966,0.412650,9.105994,540.571472,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4049_4050_1,SEBASTIAN 2_115 kV/SEBASTIAN 2 0/SEBASTIAN 2_115 kV/SEBAS_1/115.000000,SEBASTIAN 2 0,SEBASTIAN 2_13.8 kV/SEBASTIAN 2 1/SEBASTIAN 2_13.8 kV/SEBAS_1/13.800000,SEBASTIAN 2 1,130.000000,115.000000,13.800000,0.005057,0.103506,0.505700,10.362950,657.409973,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4049_4050_2,SEBASTIAN 2_115 kV/SEBASTIAN 2 0/SEBASTIAN 2_115 kV/SEBAS_1/115.000000,SEBASTIAN 2 0,SEBASTIAN 2_13.8 kV/SEBASTIAN 2 1/SEBASTIAN 2_13.8 kV/SEBAS_1/13.800000,SEBASTIAN 2 1,130.000000,115.000000,13.800000,0.005057,0.103506,0.505700,10.362950,657.409973,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4181_4182_1,TAFT 1_230 kV/TAFT 1 0/TAFT 1_230 kV/TAFT _1/230.000000,TAFT 1 0,TAFT 1_115 kV/TAFT 1 1/TAFT 1_115 kV/TAFT _1/115.000000,TAFT 1 1,169.000000,230.000000,115.000000,0.005425,0.157271,0.542490,15.736490,916.807983,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4104_4105_1,TAFT 2_115 kV/TAFT 2 0/TAFT 2_115 kV/TAFT _1/115.000000,TAFT 2 0,TAFT 2_18 kV/TAFT 2 1/TAFT 2_18 kV/TAFT _1/18.000000,TAFT 2 1,128.000000,115.000000,18.000000,0.004928,0.113549,0.492800,11.365570,630.783997,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_4104_4105_2,TAFT 2_115 kV/TAFT 2 0/TAFT 2_115 kV/TAFT _1/115.000000,TAFT 2 0,TAFT 2_18 kV/TAFT 2 1/TAFT 2_18 kV/TAFT _1/18.000000,TAFT 2 1,128.000000,115.000000,18.000000,0.004928,0.113549,0.492800,11.365570,630.783997,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5394_5395_1,ALBANY 1_500 kV/ALBANY 1 0/ALBANY 1_500 kV/ALBAN_1/500.000000,ALBANY 1 0,ALBANY 1_230 kV/ALBANY 1 1/ALBANY 1_230 kV/ALBAN_1/230.000000,ALBANY 1 1,1163.000000,500.000000,230.000000,0.001047,0.061290,0.104670,6.129904,1217.312012,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5394_5399_1,ALBANY 1_500 kV/ALBANY 1 0/ALBANY 1_500 kV/ALBAN_1/500.000000,ALBANY 1 0,ALBANY 1_13.8 kV/ALBANY 1 5/ALBANY 1_13.8 kV/ALBAN_1/13.800000,ALBANY 1 5,645.000000,500.000000,13.800000,0.000580,0.068950,0.058050,6.895294,374.422485,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5395_5396_1,ALBANY 1_230 kV/ALBANY 1 1/ALBANY 1_230 kV/ALBAN_1/230.000000,ALBANY 1 1,ALBANY 1_161 kV/ALBANY 1 2/ALBANY 1_161 kV/ALBAN_1/161.000000,ALBANY 1 2,320.000000,230.000000,161.000000,0.001824,0.139936,0.182400,13.994790,583.679993,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5396_5397_1,ALBANY 1_161 kV/ALBANY 1 2/ALBANY 1_161 kV/ALBAN_1/161.000000,ALBANY 1 2,ALBANY 1_115 kV/ALBANY 1 3/ALBANY 1_115 kV/ALBAN_1/115.000000,ALBANY 1 3,168.000000,161.000000,115.000000,0.003914,0.109536,0.391440,10.960590,657.619202,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5398_5397_1,ALBANY 1_115 kV/ALBANY 1 4/ALBANY 1_115 kV/ALBAN_1/115.000000,ALBANY 1 4,ALBANY 1_115 kV/ALBANY 1 3/ALBANY 1_115 kV/ALBAN_1/115.000000,ALBANY 1 3,21.000000,115.000000,115.000000,0.004198,0.164300,0.419790,16.435341,88.155907,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5021_5022_1,ALEDO 1_500 kV/ALEDO 1 0/ALEDO 1_500 kV/ALEDO_1/500.000000,ALEDO 1 0,ALEDO 1_161 kV/ALEDO 1 1/ALEDO 1_161 kV/ALEDO_1/161.000000,ALEDO 1 1,1375.000000,500.000000,161.000000,0.001375,0.138187,0.137500,13.819430,1890.625000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5021_5022_2,ALEDO 1_500 kV/ALEDO 1 0/ALEDO 1_500 kV/ALEDO_1/500.000000,ALEDO 1 0,ALEDO 1_161 kV/ALEDO 1 1/ALEDO 1_161 kV/ALEDO_1/161.000000,ALEDO 1 1,1375.000000,500.000000,161.000000,0.001375,0.138187,0.137500,13.819430,1890.625000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5021_5023_1,ALEDO 1_500 kV/ALEDO 1 0/ALEDO 1_500 kV/ALEDO_1/500.000000,ALEDO 1 0,ALEDO 1_13.8 kV/ALEDO 1 2/ALEDO 1_13.8 kV/ALEDO_1/13.800000,ALEDO 1 2,245.000000,500.000000,13.800000,0.000686,0.065979,0.068600,6.598207,168.070007,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5304_5305_1,ALLEN 1_500 kV/ALLEN 1 0/ALLEN 1_500 kV/ALLEN_1/500.000000,ALLEN 1 0,ALLEN 1_161 kV/ALLEN 1 1/ALLEN 1_161 kV/ALLEN_1/161.000000,ALLEN 1 1,1239.000000,500.000000,161.000000,0.001735,0.129723,0.173460,12.973490,2149.168945,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5063_5064_1,ARLINGTON 1_500 kV/ARLINGTON 1 0/ARLINGTON 1_500 kV/ARLIN_1/500.000000,ARLINGTON 1 0,ARLINGTON 1_161 kV/ARLINGTON 1 1/ARLINGTON 1_161 kV/ARLIN_1/161.000000,ARLINGTON 1 1,1277.000000,500.000000,161.000000,0.001660,0.115058,0.166010,11.506970,2119.947998,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5063_5064_2,ARLINGTON 1_500 kV/ARLINGTON 1 0/ARLINGTON 1_500 kV/ARLIN_1/500.000000,ARLINGTON 1 0,ARLINGTON 1_161 kV/ARLINGTON 1 1/ARLINGTON 1_161 kV/ARLIN_1/161.000000,ARLINGTON 1 1,1277.000000,500.000000,161.000000,0.001660,0.115058,0.166010,11.506970,2119.947998,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5063_5065_1,ARLINGTON 1_500 kV/ARLINGTON 1 0/ARLINGTON 1_500 kV/ARLIN_1/500.000000,ARLINGTON 1 0,ARLINGTON 1_13.8 kV/ARLINGTON 1 2/ARLINGTON 1_13.8 kV/ARLIN_1/13.800000,ARLINGTON 1 2,290.000000,500.000000,13.800000,0.000725,0.050866,0.072500,5.087117,210.250000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5063_5066_1,ARLINGTON 1_500 kV/ARLINGTON 1 0/ARLINGTON 1_500 kV/ARLIN_1/500.000000,ARLINGTON 1 0,ARLINGTON 1_13.8 kV/ARLINGTON 1 3/ARLINGTON 1_13.8 kV/ARLIN_5/13.800000,ARLINGTON 1 3,213.000000,500.000000,13.800000,0.003025,0.195214,0.302460,19.523790,644.239685,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5063_5067_1,ARLINGTON 1_500 kV/ARLINGTON 1 0/ARLINGTON 1_500 kV/ARLIN_1/500.000000,ARLINGTON 1 0,ARLINGTON 1_13.8 kV/ARLINGTON 1 4/ARLINGTON 1_13.8 kV/ARLIN_2/13.800000,ARLINGTON 1 4,1078.000000,500.000000,13.800000,0.001186,0.115993,0.118580,11.599890,1278.291992,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5063_5068_1,ARLINGTON 1_500 kV/ARLINGTON 1 0/ARLINGTON 1_500 kV/ARLIN_1/500.000000,ARLINGTON 1 0,ARLINGTON 1_13.8 kV/ARLINGTON 1 5/ARLINGTON 1_13.8 kV/ARLIN_3/13.800000,ARLINGTON 1 5,1073.000000,500.000000,13.800000,0.001824,0.121249,0.182410,12.126270,1957.259033,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5063_5069_1,ARLINGTON 1_500 kV/ARLINGTON 1 0/ARLINGTON 1_500 kV/ARLIN_1/500.000000,ARLINGTON 1 0,ARLINGTON 1_13.8 kV/ARLINGTON 1 6/ARLINGTON 1_13.8 kV/ARLIN_4/13.800000,ARLINGTON 1 6,1079.000000,500.000000,13.800000,0.002266,0.129696,0.226590,12.971560,2444.906006,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5131_5132_1,BELTON_500 kV/BELTON 0/BELTON_500 kV/BELTO_1/500.000000,BELTON 0,BELTON_161 kV/BELTON 1/BELTON_161 kV/BELTO_1/161.000000,BELTON 1,981.000000,500.000000,161.000000,0.003630,0.178640,0.362970,17.867701,3560.736084,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5361_5362_1,BRIDGEPORT_500 kV/BRIDGEPORT 0/BRIDGEPORT_500 kV/BRIDG_1/500.000000,BRIDGEPORT 0,BRIDGEPORT_161 kV/BRIDGEPORT 1/BRIDGEPORT_161 kV/BRIDG_1/161.000000,BRIDGEPORT 1,646.000000,500.000000,161.000000,0.001163,0.113373,0.116280,11.337900,751.168823,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5361_5363_1,BRIDGEPORT_500 kV/BRIDGEPORT 0/BRIDGEPORT_500 kV/BRIDG_1/500.000000,BRIDGEPORT 0,BRIDGEPORT_13.8 kV/BRIDGEPORT 2/BRIDGEPORT_13.8 kV/BRIDG_1/13.800000,BRIDGEPORT 2,282.000000,500.000000,13.800000,0.001607,0.092919,0.160740,9.293289,453.286804,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5361_5364_1,BRIDGEPORT_500 kV/BRIDGEPORT 0/BRIDGEPORT_500 kV/BRIDG_1/500.000000,BRIDGEPORT 0,BRIDGEPORT_13.8 kV/BRIDGEPORT 3/BRIDGEPORT_13.8 kV/BRIDG_2/13.800000,BRIDGEPORT 3,798.000000,500.000000,13.800000,0.001117,0.075650,0.111720,7.565864,891.525574,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5361_5365_1,BRIDGEPORT_500 kV/BRIDGEPORT 0/BRIDGEPORT_500 kV/BRIDG_1/500.000000,BRIDGEPORT 0,BRIDGEPORT_13.8 kV/BRIDGEPORT 4/BRIDGEPORT_13.8 kV/BRIDG_3/13.800000,BRIDGEPORT 4,787.000000,500.000000,13.800000,0.002046,0.155275,0.204620,15.528860,1610.359009,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5361_5366_1,BRIDGEPORT_500 kV/BRIDGEPORT 0/BRIDGEPORT_500 kV/BRIDG_1/500.000000,BRIDGEPORT 0,BRIDGEPORT_13.8 kV/BRIDGEPORT 5/BRIDGEPORT_13.8 kV/BRIDG_4/13.800000,BRIDGEPORT 5,795.000000,500.000000,13.800000,0.003021,0.178398,0.302100,17.842360,2401.695068,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5361_5367_1,BRIDGEPORT_500 kV/BRIDGEPORT 0/BRIDGEPORT_500 kV/BRIDG_1/500.000000,BRIDGEPORT 0,BRIDGEPORT_13.8 kV/BRIDGEPORT 6/BRIDGEPORT_13.8 kV/BRIDG_5/13.800000,BRIDGEPORT 6,809.000000,500.000000,13.800000,0.002508,0.176200,0.250790,17.621799,2028.890991,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5361_5368_1,BRIDGEPORT_500 kV/BRIDGEPORT 0/BRIDGEPORT_500 kV/BRIDG_1/500.000000,BRIDGEPORT 0,BRIDGEPORT_13.8 kV/BRIDGEPORT 7/BRIDGEPORT_13.8 kV/BRIDG_6/13.800000,BRIDGEPORT 7,798.000000,500.000000,13.800000,0.001756,0.115630,0.175560,11.564350,1400.968994,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5361_5369_1,BRIDGEPORT_500 kV/BRIDGEPORT 0/BRIDGEPORT_500 kV/BRIDG_1/500.000000,BRIDGEPORT 0,BRIDGEPORT_13.8 kV/BRIDGEPORT 8/BRIDGEPORT_13.8 kV/BRIDG_7/13.800000,BRIDGEPORT 8,796.000000,500.000000,13.800000,0.003264,0.188015,0.326360,18.804350,2597.824951,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5120_5121_1,BROWNWOOD_500 kV/BROWNWOOD 0/BROWNWOOD_500 kV/BROWN_1/500.000000,BROWNWOOD 0,BROWNWOOD_161 kV/BROWNWOOD 1/BROWNWOOD_161 kV/BROWN_1/161.000000,BROWNWOOD 1,298.000000,500.000000,161.000000,0.001907,0.137050,0.190720,13.706350,568.345520,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5196_5197_1,BRYSON 1_500 kV/BRYSON 1 0/BRYSON 1_500 kV/BRYSO_1/500.000000,BRYSON 1 0,BRYSON 1_161 kV/BRYSON 1 1/BRYSON 1_161 kV/BRYSO_1/161.000000,BRYSON 1 1,305.000000,500.000000,161.000000,0.001037,0.096502,0.103700,9.650758,316.285004,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5196_5198_1,BRYSON 1_500 kV/BRYSON 1 0/BRYSON 1_500 kV/BRYSO_1/500.000000,BRYSON 1 0,BRYSON 1_18 kV/BRYSON 1 2/BRYSON 1_18 kV/BRYSO_1/18.000000,BRYSON 1 2,594.000000,500.000000,18.000000,0.001069,0.066290,0.106920,6.629902,635.104919,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5479_5480_1,BURLESON_500 kV/BURLESON 0/BURLESON_500 kV/BURLE_1/500.000000,BURLESON 0,BURLESON_161 kV/BURLESON 1/BURLESON_161 kV/BURLE_1/161.000000,BURLESON 1,961.000000,500.000000,161.000000,0.002979,0.144631,0.297910,14.466120,2862.915039,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5088_5089_1,CLIFTON 1_161 kV/CLIFTON 1 0/CLIFTON 1_161 kV/CLIFT_1/161.000000,CLIFTON 1 0,CLIFTON 1_13.8 kV/CLIFTON 1 1/CLIFTON 1_13.8 kV/CLIFT_1/13.800000,CLIFTON 1 1,150.000000,161.000000,13.800000,0.005730,0.141270,0.573000,14.138620,859.500122,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5451_5452_1,COPPERAS COVE_500 kV/COPPERAS COVE 0/COPPERAS COVE_500 kV/COPPE_1/500.000000,COPPERAS COVE 0,COPPERAS COVE_161 kV/COPPERAS COVE 1/COPPERAS COVE_161 kV/COPPE_1/161.000000,COPPERAS COVE 1,960.000000,500.000000,161.000000,0.002208,0.103008,0.220800,10.303170,2119.679932,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5179_5180_1,CORSICANA 2_500 kV/CORSICANA 2 0/CORSICANA 2_500 kV/CORSI_1/500.000000,CORSICANA 2 0,CORSICANA 2_161 kV/CORSICANA 2 1/CORSICANA 2_161 kV/CORSI_1/161.000000,CORSICANA 2 1,946.000000,500.000000,161.000000,0.001797,0.145779,0.179740,14.578970,1700.340942,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5033_5034_1,DALLAS 1_500 kV/DALLAS 1 0/DALLAS 1_500 kV/DALLA_1/500.000000,DALLAS 1 0,DALLAS 1_161 kV/DALLAS 1 1/DALLAS 1_161 kV/DALLA_1/161.000000,DALLAS 1 1,1209.000000,500.000000,161.000000,0.001088,0.066011,0.108810,6.602037,1315.512939,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5033_5035_1,DALLAS 1_500 kV/DALLAS 1 0/DALLAS 1_500 kV/DALLA_1/500.000000,DALLAS 1 0,DALLAS 1_13.2 kV/DALLAS 1 2/DALLAS 1_13.2 kV/DALLA_7/13.200000,DALLAS 1 2,243.000000,500.000000,13.200000,0.002041,0.193379,0.204120,19.339020,496.011597,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5033_5036_1,DALLAS 1_500 kV/DALLAS 1 0/DALLAS 1_500 kV/DALLA_1/500.000000,DALLAS 1 0,DALLAS 1_13.2 kV/DALLAS 1 3/DALLAS 1_13.2 kV/DALLA_8/13.200000,DALLAS 1 3,255.000000,500.000000,13.200000,0.001963,0.127653,0.196350,12.766810,500.692505,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5033_5037_1,DALLAS 1_500 kV/DALLAS 1 0/DALLAS 1_500 kV/DALLA_1/500.000000,DALLAS 1 0,DALLAS 1_13.2 kV/DALLAS 1 4/DALLAS 1_13.2 kV/DALLA_1/13.200000,DALLAS 1 4,985.000000,500.000000,13.200000,0.001478,0.119776,0.147750,11.978510,1455.338013,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5033_5038_1,DALLAS 1_500 kV/DALLAS 1 0/DALLAS 1_500 kV/DALLA_1/500.000000,DALLAS 1 0,DALLAS 1_13.2 kV/DALLAS 1 5/DALLAS 1_13.2 kV/DALLA_2/13.200000,DALLAS 1 5,989.000000,500.000000,13.200000,0.001286,0.124120,0.128570,12.412620,1271.557007,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5033_5039_1,DALLAS 1_500 kV/DALLAS 1 0/DALLAS 1_500 kV/DALLA_1/500.000000,DALLAS 1 0,DALLAS 1_13.2 kV/DALLAS 1 6/DALLAS 1_13.2 kV/DALLA_3/13.200000,DALLAS 1 6,994.000000,500.000000,13.200000,0.000795,0.054869,0.079520,5.487456,790.428772,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5033_5040_1,DALLAS 1_500 kV/DALLAS 1 0/DALLAS 1_500 kV/DALLA_1/500.000000,DALLAS 1 0,DALLAS 1_13.2 kV/DALLAS 1 7/DALLAS 1_13.2 kV/DALLA_4/13.200000,DALLAS 1 7,993.000000,500.000000,13.200000,0.003078,0.163150,0.307830,16.317890,3056.751953,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5033_5041_1,DALLAS 1_500 kV/DALLAS 1 0/DALLAS 1_500 kV/DALLA_1/500.000000,DALLAS 1 0,DALLAS 1_13.2 kV/DALLAS 1 8/DALLAS 1_13.2 kV/DALLA_5/13.200000,DALLAS 1 8,1001.000000,500.000000,13.200000,0.002102,0.114314,0.210210,11.433350,2104.201904,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5033_5042_1,DALLAS 1_500 kV/DALLAS 1 0/DALLAS 1_500 kV/DALLA_1/500.000000,DALLAS 1 0,DALLAS 1_13.2 kV/DALLAS 1 9/DALLAS 1_13.2 kV/DALLA_6/13.200000,DALLAS 1 9,988.000000,500.000000,13.200000,0.001284,0.132886,0.128440,13.289220,1268.987061,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5322_5323_1,DALLAS 2_500 kV/DALLAS 2 0/DALLAS 2_500 kV/DALLA_1/500.000000,DALLAS 2 0,DALLAS 2_161 kV/DALLAS 2 1/DALLAS 2_161 kV/DALLA_1/161.000000,DALLAS 2 1,1334.000000,500.000000,161.000000,0.001601,0.166617,0.160080,16.662430,2135.467041,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5322_5323_2,DALLAS 2_500 kV/DALLAS 2 0/DALLAS 2_500 kV/DALLA_1/500.000000,DALLAS 2 0,DALLAS 2_161 kV/DALLAS 2 1/DALLAS 2_161 kV/DALLA_1/161.000000,DALLAS 2 1,1334.000000,500.000000,161.000000,0.001601,0.166617,0.160080,16.662430,2135.467041,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5322_5324_1,DALLAS 2_500 kV/DALLAS 2 0/DALLAS 2_500 kV/DALLA_1/500.000000,DALLAS 2 0,DALLAS 2_13.8 kV/DALLAS 2 2/DALLAS 2_13.8 kV/DALLA_1/13.800000,DALLAS 2 2,952.000000,500.000000,13.800000,0.003522,0.196969,0.352240,19.700029,3353.324951,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5322_5325_1,DALLAS 2_500 kV/DALLAS 2 0/DALLAS 2_500 kV/DALLA_1/500.000000,DALLAS 2 0,DALLAS 2_13.8 kV/DALLAS 2 3/DALLAS 2_13.8 kV/DALLA_2/13.800000,DALLAS 2 3,945.000000,500.000000,13.800000,0.002079,0.195615,0.207900,19.562599,1964.655029,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5322_5326_1,DALLAS 2_500 kV/DALLAS 2 0/DALLAS 2_500 kV/DALLA_1/500.000000,DALLAS 2 0,DALLAS 2_13.8 kV/DALLAS 2 4/DALLAS 2_13.8 kV/DALLA_3/13.800000,DALLAS 2 4,953.000000,500.000000,13.800000,0.001334,0.067758,0.133420,6.777143,1271.493042,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5384_5385_1,DALLAS 3_500 kV/DALLAS 3 0/DALLAS 3_500 kV/DALLA_1/500.000000,DALLAS 3 0,DALLAS 3_161 kV/DALLAS 3 1/DALLAS 3_161 kV/DALLA_1/161.000000,DALLAS 3 1,1346.000000,500.000000,161.000000,0.000538,0.066223,0.053840,6.622539,724.686523,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5384_5385_2,DALLAS 3_500 kV/DALLAS 3 0/DALLAS 3_500 kV/DALLA_1/500.000000,DALLAS 3 0,DALLAS 3_161 kV/DALLAS 3 1/DALLAS 3_161 kV/DALLA_1/161.000000,DALLAS 3 1,1346.000000,500.000000,161.000000,0.000538,0.066223,0.053840,6.622539,724.686523,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5164_5165_1,DENTON 1_500 kV/DENTON 1 0/DENTON 1_500 kV/DENTO_1/500.000000,DENTON 1 0,DENTON 1_161 kV/DENTON 1 1/DENTON 1_161 kV/DENTO_1/161.000000,DENTON 1 1,1379.000000,500.000000,161.000000,0.001103,0.066882,0.110320,6.689060,1521.312988,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5164_5166_1,DENTON 1_500 kV/DENTON 1 0/DENTON 1_500 kV/DENTO_1/500.000000,DENTON 1 0,DENTON 1_13.8 kV/DENTON 1 2/DENTON 1_13.8 kV/DENTO_1/13.800000,DENTON 1 2,579.000000,500.000000,13.800000,0.002432,0.157372,0.243180,15.739100,1408.011963,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5164_5167_1,DENTON 1_500 kV/DENTON 1 0/DENTON 1_500 kV/DENTO_1/500.000000,DENTON 1 0,DENTON 1_13.8 kV/DENTON 1 3/DENTON 1_13.8 kV/DENTO_2/13.800000,DENTON 1 3,215.000000,500.000000,13.800000,0.002580,0.194102,0.258000,19.411909,554.700073,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5169_5170_1,DUBLIN 1_161 kV/DUBLIN 1 0/DUBLIN 1_161 kV/DUBLI_1/161.000000,DUBLIN 1 0,DUBLIN 1_18 kV/DUBLIN 1 1/DUBLIN 1_18 kV/DUBLI_1/18.000000,DUBLIN 1 1,222.000000,161.000000,18.000000,0.004107,0.145965,0.410700,14.602280,911.754028,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5380_5381_1,ENNIS_500 kV/ENNIS 0/ENNIS_500 kV/ENNIS_1/500.000000,ENNIS 0,ENNIS_161 kV/ENNIS 1/ENNIS_161 kV/ENNIS_1/161.000000,ENNIS 1,1057.000000,500.000000,161.000000,0.001586,0.103797,0.158550,10.380950,1675.874023,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5380_5382_1,ENNIS_500 kV/ENNIS 0/ENNIS_500 kV/ENNIS_1/500.000000,ENNIS 0,ENNIS_13.8 kV/ENNIS 2/ENNIS_13.8 kV/ENNIS_1/13.800000,ENNIS 2,786.000000,500.000000,13.800000,0.001651,0.112870,0.165060,11.288170,1297.370972,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5380_5383_1,ENNIS_500 kV/ENNIS 0/ENNIS_500 kV/ENNIS_1/500.000000,ENNIS 0,ENNIS_13.8 kV/ENNIS 3/ENNIS_13.8 kV/ENNIS_2/13.800000,ENNIS 3,787.000000,500.000000,13.800000,0.001810,0.128753,0.181010,12.876590,1424.548950,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5464_5465_1,FRISCO 2_500 kV/FRISCO 2 0/FRISCO 2_500 kV/FRISC_1/500.000000,FRISCO 2 0,FRISCO 2_161 kV/FRISCO 2 1/FRISCO 2_161 kV/FRISC_1/161.000000,FRISCO 2 1,1284.000000,500.000000,161.000000,0.001027,0.125318,0.102720,12.532260,1318.925049,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5350_5351_1,GARLAND 1_500 kV/GARLAND 1 0/GARLAND 1_500 kV/GARLA_1/500.000000,GARLAND 1 0,GARLAND 1_161 kV/GARLAND 1 1/GARLAND 1_161 kV/GARLA_1/161.000000,GARLAND 1 1,1258.000000,500.000000,161.000000,0.001006,0.113975,0.100640,11.397920,1266.051025,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5350_5351_2,GARLAND 1_500 kV/GARLAND 1 0/GARLAND 1_500 kV/GARLA_1/500.000000,GARLAND 1 0,GARLAND 1_161 kV/GARLAND 1 1/GARLAND 1_161 kV/GARLA_1/161.000000,GARLAND 1 1,1258.000000,500.000000,161.000000,0.001006,0.113975,0.100640,11.397920,1266.051025,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5260_5261_1,GLEN ROSE 1_500 kV/GLEN ROSE 1 0/GLEN ROSE 1_500 kV/GLEN _1/500.000000,GLEN ROSE 1 0,GLEN ROSE 1_161 kV/GLEN ROSE 1 1/GLEN ROSE 1_161 kV/GLEN _1/161.000000,GLEN ROSE 1 1,375.000000,500.000000,161.000000,0.001688,0.105150,0.168750,10.516350,632.812500,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5260_5262_1,GLEN ROSE 1_500 kV/GLEN ROSE 1 0/GLEN ROSE 1_500 kV/GLEN _1/500.000000,GLEN ROSE 1 0,GLEN ROSE 1_13.8 kV/GLEN ROSE 1 2/GLEN ROSE 1_13.8 kV/GLEN _1/13.800000,GLEN ROSE 1 2,1450.000000,500.000000,13.800000,0.001450,0.091640,0.145000,9.165148,2102.500000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5260_5263_1,GLEN ROSE 1_500 kV/GLEN ROSE 1 0/GLEN ROSE 1_500 kV/GLEN _1/500.000000,GLEN ROSE 1 0,GLEN ROSE 1_13.8 kV/GLEN ROSE 1 3/GLEN ROSE 1_13.8 kV/GLEN _2/13.800000,GLEN ROSE 1 3,1450.000000,500.000000,13.800000,0.000870,0.065395,0.087000,6.540079,1261.500000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5239_5240_1,GOLDTHWAITE 1_500 kV/GOLDTHWAITE 1 0/GOLDTHWAITE 1_500 kV/GOLDT_1/500.000000,GOLDTHWAITE 1 0,GOLDTHWAITE 1_161 kV/GOLDTHWAITE 1 1/GOLDTHWAITE 1_161 kV/GOLDT_1/161.000000,GOLDTHWAITE 1 1,477.000000,500.000000,161.000000,0.002480,0.173676,0.248040,17.369341,1183.151001,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5239_5243_1,GOLDTHWAITE 1_500 kV/GOLDTHWAITE 1 0/GOLDTHWAITE 1_500 kV/GOLDT_1/500.000000,GOLDTHWAITE 1 0,GOLDTHWAITE 1_13.8 kV/GOLDTHWAITE 1 4/GOLDTHWAITE 1_13.8 kV/GOLDT_1/13.800000,GOLDTHWAITE 1 4,584.000000,500.000000,13.800000,0.002219,0.151957,0.221920,15.197300,1296.012939,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5240_5241_1,GOLDTHWAITE 1_161 kV/GOLDTHWAITE 1 1/GOLDTHWAITE 1_161 kV/GOLDT_1/161.000000,GOLDTHWAITE 1 1,GOLDTHWAITE 1_115 kV/GOLDTHWAITE 1 2/GOLDTHWAITE 1_115 kV/GOLDT_1/115.000000,GOLDTHWAITE 1 2,204.000000,161.000000,115.000000,0.001775,0.086700,0.177480,8.671817,362.059204,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5242_5241_1,GOLDTHWAITE 1_115 kV/GOLDTHWAITE 1 3/GOLDTHWAITE 1_115 kV/GOLDT_1/115.000000,GOLDTHWAITE 1 3,GOLDTHWAITE 1_115 kV/GOLDTHWAITE 1 2/GOLDTHWAITE 1_115 kV/GOLDT_1/115.000000,GOLDTHWAITE 1 2,24.000000,115.000000,115.000000,0.004428,0.113957,0.442800,11.404280,106.272003,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5055_5056_1,GRAHAM_500 kV/GRAHAM 0/GRAHAM_500 kV/GRAHA_1/500.000000,GRAHAM 0,GRAHAM_161 kV/GRAHAM 1/GRAHAM_161 kV/GRAHA_1/161.000000,GRAHAM 1,913.000000,500.000000,161.000000,0.002100,0.110382,0.209990,11.040170,1917.208984,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5055_5057_1,GRAHAM_500 kV/GRAHAM 0/GRAHAM_500 kV/GRAHA_1/500.000000,GRAHAM 0,GRAHAM_13.8 kV/GRAHAM 2/GRAHAM_13.8 kV/GRAHA_2/13.800000,GRAHAM 2,1036.000000,500.000000,13.800000,0.002383,0.137166,0.238280,13.718710,2468.581055,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5055_5058_1,GRAHAM_500 kV/GRAHAM 0/GRAHAM_500 kV/GRAHA_1/500.000000,GRAHAM 0,GRAHAM_13.8 kV/GRAHAM 3/GRAHAM_13.8 kV/GRAHA_1/13.800000,GRAHAM 3,1023.000000,500.000000,13.800000,0.003171,0.197234,0.317130,19.725990,3244.239990,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5317_5318_1,GRANBURY 1_500 kV/GRANBURY 1 0/GRANBURY 1_500 kV/GRANB_1/500.000000,GRANBURY 1 0,GRANBURY 1_161 kV/GRANBURY 1 1/GRANBURY 1_161 kV/GRANB_1/161.000000,GRANBURY 1 1,1106.000000,500.000000,161.000000,0.001438,0.171983,0.143780,17.198900,1590.207031,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5317_5319_1,GRANBURY 1_500 kV/GRANBURY 1 0/GRANBURY 1_500 kV/GRANB_1/500.000000,GRANBURY 1 0,GRANBURY 1_13.2 kV/GRANBURY 1 2/GRANBURY 1_13.2 kV/GRANB_1/13.200000,GRANBURY 1 2,925.000000,500.000000,13.200000,0.002220,0.175103,0.222000,17.511660,2053.500000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5317_5320_1,GRANBURY 1_500 kV/GRANBURY 1 0/GRANBURY 1_500 kV/GRANB_1/500.000000,GRANBURY 1 0,GRANBURY 1_13.2 kV/GRANBURY 1 3/GRANBURY 1_13.2 kV/GRANB_3/13.200000,GRANBURY 1 3,917.000000,500.000000,13.200000,0.004218,0.191836,0.421820,19.188280,3868.090088,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5317_5321_1,GRANBURY 1_500 kV/GRANBURY 1 0/GRANBURY 1_500 kV/GRANB_1/500.000000,GRANBURY 1 0,GRANBURY 1_13.2 kV/GRANBURY 1 4/GRANBURY 1_13.2 kV/GRANB_2/13.200000,GRANBURY 1 4,921.000000,500.000000,13.200000,0.002395,0.166793,0.239460,16.681030,2205.427002,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5401_5402_1,GRANBURY 2_500 kV/GRANBURY 2 0/GRANBURY 2_500 kV/GRANB_1/500.000000,GRANBURY 2 0,GRANBURY 2_161 kV/GRANBURY 2 1/GRANBURY 2_161 kV/GRANB_1/161.000000,GRANBURY 2 1,1174.000000,500.000000,161.000000,0.002231,0.160721,0.223060,16.073610,2618.725098,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5401_5403_1,GRANBURY 2_500 kV/GRANBURY 2 0/GRANBURY 2_500 kV/GRANB_1/500.000000,GRANBURY 2 0,GRANBURY 2_18 kV/GRANBURY 2 2/GRANBURY 2_18 kV/GRANB_1/18.000000,GRANBURY 2 2,426.000000,500.000000,18.000000,0.001193,0.125926,0.119280,12.593130,508.132813,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5401_5404_1,GRANBURY 2_500 kV/GRANBURY 2 0/GRANBURY 2_500 kV/GRANB_1/500.000000,GRANBURY 2 0,GRANBURY 2_18 kV/GRANBURY 2 3/GRANBURY 2_18 kV/GRANB_2/18.000000,GRANBURY 2 3,435.000000,500.000000,18.000000,0.001174,0.086957,0.117450,8.696444,510.907501,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5401_5405_1,GRANBURY 2_500 kV/GRANBURY 2 0/GRANBURY 2_500 kV/GRANB_1/500.000000,GRANBURY 2 0,GRANBURY 2_18 kV/GRANBURY 2 4/GRANBURY 2_18 kV/GRANB_3/18.000000,GRANBURY 2 4,440.000000,500.000000,18.000000,0.001320,0.088792,0.132000,8.880181,580.799988,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5401_5406_1,GRANBURY 2_500 kV/GRANBURY 2 0/GRANBURY 2_500 kV/GRANB_1/500.000000,GRANBURY 2 0,GRANBURY 2_18 kV/GRANBURY 2 5/GRANBURY 2_18 kV/GRANB_4/18.000000,GRANBURY 2 5,433.000000,500.000000,18.000000,0.001039,0.124098,0.103920,12.410210,449.973602,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5448_5449_1,GRAND PRAIRIE 3_500 kV/GRAND PRAIRIE 3 0/GRAND PRAIRIE 3_500 kV/GRAND_1/500.000000,GRAND PRAIRIE 3 0,GRAND PRAIRIE 3_161 kV/GRAND PRAIRIE 3 1/GRAND PRAIRIE 3_161 kV/GRAND_1/161.000000,GRAND PRAIRIE 3 1,1267.000000,500.000000,161.000000,0.000887,0.101993,0.088690,10.199730,1123.702026,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5049_5050_1,GREENVILLE 1_500 kV/GREENVILLE 1 0/GREENVILLE 1_500 kV/GREEN_1/500.000000,GREENVILLE 1 0,GREENVILLE 1_161 kV/GREENVILLE 1 1/GREENVILLE 1_161 kV/GREEN_1/161.000000,GREENVILLE 1 1,500.000000,500.000000,161.000000,0.001500,0.125000,0.150000,12.500900,750.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5049_5051_1,GREENVILLE 1_500 kV/GREENVILLE 1 0/GREENVILLE 1_500 kV/GREEN_1/500.000000,GREENVILLE 1 0,GREENVILLE 1_22 kV/GREENVILLE 1 2/GREENVILLE 1_22 kV/GREEN_1/22.000000,GREENVILLE 1 2,409.000000,500.000000,22.000000,0.000982,0.066790,0.098160,6.679691,401.474396,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5049_5052_1,GREENVILLE 1_500 kV/GREENVILLE 1 0/GREENVILLE 1_500 kV/GREEN_1/500.000000,GREENVILLE 1 0,GREENVILLE 1_115 kV/GREENVILLE 1 3/GREENVILLE 1_115 kV/GREEN_1/115.000000,GREENVILLE 1 3,308.000000,500.000000,115.000000,0.002064,0.153692,0.206360,15.370580,635.588806,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5458_5459_1,HOLLAND_161 kV/HOLLAND 0/HOLLAND_161 kV/HOLLA_1/161.000000,HOLLAND 0,HOLLAND_115 kV/HOLLAND 1/HOLLAND_115 kV/HOLLA_1/115.000000,HOLLAND 1,80.000000,161.000000,115.000000,0.002704,0.093368,0.270400,9.340714,216.320007,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5460_5459_1,HOLLAND_115 kV/HOLLAND 2/HOLLAND_115 kV/HOLLA_1/115.000000,HOLLAND 2,HOLLAND_115 kV/HOLLAND 1/HOLLAND_115 kV/HOLLA_1/115.000000,HOLLAND 1,35.000000,115.000000,115.000000,0.006667,0.121499,0.666750,12.168180,233.362503,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5105_5106_1,IRVING 1_161 kV/IRVING 1 0/IRVING 1_161 kV/IRVIN_1/161.000000,IRVING 1 0,IRVING 1_13.8 kV/IRVING 1 1/IRVING 1_13.8 kV/IRVIN_1/13.800000,IRVING 1 1,82.000000,161.000000,13.800000,0.005814,0.161958,0.581380,16.206249,476.731598,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5105_5107_1,IRVING 1_161 kV/IRVING 1 0/IRVING 1_161 kV/IRVIN_1/161.000000,IRVING 1 0,IRVING 1_13.8 kV/IRVING 1 2/IRVING 1_13.8 kV/IRVIN_2/13.800000,IRVING 1 2,75.000000,161.000000,13.800000,0.007245,0.146453,0.724500,14.663160,543.375000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5018_5019_1,JACKSBORO 1_500 kV/JACKSBORO 1 0/JACKSBORO 1_500 kV/JACKS_1/500.000000,JACKSBORO 1 0,JACKSBORO 1_161 kV/JACKSBORO 1 1/JACKSBORO 1_161 kV/JACKS_1/161.000000,JACKSBORO 1 1,590.000000,500.000000,161.000000,0.003422,0.153282,0.342200,15.332020,2018.979980,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5018_5020_1,JACKSBORO 1_500 kV/JACKSBORO 1 0/JACKSBORO 1_500 kV/JACKS_1/500.000000,JACKSBORO 1 0,JACKSBORO 1_13.8 kV/JACKSBORO 1 2/JACKSBORO 1_13.8 kV/JACKS_1/13.800000,JACKSBORO 1 2,557.000000,500.000000,13.800000,0.001782,0.185258,0.178240,18.526680,992.796814,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5015_5016_1,KELLER 2_500 kV/KELLER 2 0/KELLER 2_500 kV/KELLE_1/500.000000,KELLER 2 0,KELLER 2_161 kV/KELLER 2 1/KELLER 2_161 kV/KELLE_1/161.000000,KELLER 2 1,1206.000000,500.000000,161.000000,0.001809,0.170890,0.180900,17.089979,2181.654053,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5015_5016_2,KELLER 2_500 kV/KELLER 2 0/KELLER 2_500 kV/KELLE_1/500.000000,KELLER 2 0,KELLER 2_161 kV/KELLER 2 1/KELLER 2_161 kV/KELLE_1/161.000000,KELLER 2 1,1206.000000,500.000000,161.000000,0.001809,0.170890,0.180900,17.089979,2181.654053,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5410_5411_1,KILLEEN 3_500 kV/KILLEEN 3 0/KILLEEN 3_500 kV/KILLE_1/500.000000,KILLEEN 3 0,KILLEEN 3_161 kV/KILLEEN 3 1/KILLEEN 3_161 kV/KILLE_1/161.000000,KILLEEN 3 1,1041.000000,500.000000,161.000000,0.001562,0.162812,0.156150,16.281990,1625.521973,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5192_5193_1,KILLEEN 4_500 kV/KILLEEN 4 0/KILLEEN 4_500 kV/KILLE_1/500.000000,KILLEEN 4 0,KILLEEN 4_161 kV/KILLEEN 4 1/KILLEEN 4_161 kV/KILLE_1/161.000000,KILLEEN 4 1,890.000000,500.000000,161.000000,0.001958,0.115878,0.195800,11.589450,1742.619995,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5341_5342_1,LEWISVILLE 1_161 kV/LEWISVILLE 1 0/LEWISVILLE 1_161 kV/LEWIS_1/161.000000,LEWISVILLE 1 0,LEWISVILLE 1_13.8 kV/LEWISVILLE 1 1/LEWISVILLE 1_13.8 kV/LEWIS_1/13.800000,LEWISVILLE 1 1,49.000000,161.000000,13.800000,0.005027,0.123019,0.502740,12.312210,246.342606,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5341_5343_1,LEWISVILLE 1_161 kV/LEWISVILLE 1 0/LEWISVILLE 1_161 kV/LEWIS_1/161.000000,LEWISVILLE 1 0,LEWISVILLE 1_13.8 kV/LEWISVILLE 1 2/LEWISVILLE 1_13.8 kV/LEWIS_2/13.800000,LEWISVILLE 1 2,240.000000,161.000000,13.800000,0.002184,0.116040,0.218400,11.606050,524.159973,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5422_5423_1,LEWSIVILLE_161 kV/LEWSIVILLE 0/LEWSIVILLE_161 kV/LEWSI_1/161.000000,LEWSIVILLE 0,LEWSIVILLE_13.8 kV/LEWSIVILLE 1/LEWSIVILLE_13.8 kV/LEWSI_1/13.800000,LEWSIVILLE 1,94.000000,161.000000,13.800000,0.002200,0.092458,0.219960,9.248456,206.762405,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5422_5424_1,LEWSIVILLE_161 kV/LEWSIVILLE 0/LEWSIVILLE_161 kV/LEWSI_1/161.000000,LEWSIVILLE 0,LEWSIVILLE_13.8 kV/LEWSIVILLE 2/LEWSIVILLE_13.8 kV/LEWSI_2/13.800000,LEWSIVILLE 2,77.000000,161.000000,13.800000,0.006360,0.127366,0.636020,12.752440,489.735413,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5059_5060_1,MABANK 2_161 kV/MABANK 2 0/MABANK 2_161 kV/MABAN_1/161.000000,MABANK 2 0,MABANK 2_115 kV/MABANK 2 1/MABANK 2_115 kV/MABAN_1/115.000000,MABANK 2 1,151.000000,161.000000,115.000000,0.005708,0.117946,0.570780,11.808410,861.877686,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5061_5060_1,MABANK 2_115 kV/MABANK 2 2/MABANK 2_115 kV/MABAN_1/115.000000,MABANK 2 2,MABANK 2_115 kV/MABANK 2 1/MABANK 2_115 kV/MABAN_1/115.000000,MABANK 2 1,200.000000,115.000000,115.000000,0.006100,0.269280,0.610000,26.934910,1220.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5062_5061_1,MABANK 2_115 kV/MABANK 2 3/MABANK 2_115 kV/MABAN_1/115.000000,MABANK 2 3,MABANK 2_115 kV/MABANK 2 2/MABANK 2_115 kV/MABAN_1/115.000000,MABANK 2 2,100.000000,115.000000,115.000000,0.006970,0.178190,0.697000,17.832630,697.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5047_5048_1,MANSFIELD_500 kV/MANSFIELD 0/MANSFIELD_500 kV/MANSF_1/500.000000,MANSFIELD 0,MANSFIELD_161 kV/MANSFIELD 1/MANSFIELD_161 kV/MANSF_1/161.000000,MANSFIELD 1,1354.000000,500.000000,161.000000,0.001760,0.169656,0.176020,16.966530,2383.311035,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5123_5124_1,MARLIN_161 kV/MARLIN 0/MARLIN_161 kV/MARLI_1/161.000000,MARLIN 0,MARLIN_115 kV/MARLIN 1/MARLIN_115 kV/MARLI_1/115.000000,MARLIN 1,214.000000,161.000000,115.000000,0.005692,0.155920,0.569240,15.602430,1218.172974,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5295_5296_1,MCKINNEY 1_500 kV/MCKINNEY 1 0/MCKINNEY 1_500 kV/MCKIN_1/500.000000,MCKINNEY 1 0,MCKINNEY 1_161 kV/MCKINNEY 1 1/MCKINNEY 1_161 kV/MCKIN_1/161.000000,MCKINNEY 1 1,1233.000000,500.000000,161.000000,0.001726,0.087420,0.172620,8.743674,2128.405029,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5295_5297_1,MCKINNEY 1_500 kV/MCKINNEY 1 0/MCKINNEY 1_500 kV/MCKIN_1/500.000000,MCKINNEY 1 0,MCKINNEY 1_13.8 kV/MCKINNEY 1 2/MCKINNEY 1_13.8 kV/MCKIN_7/13.800000,MCKINNEY 1 2,223.000000,500.000000,13.800000,0.001895,0.139330,0.189550,13.934330,422.696503,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5295_5298_1,MCKINNEY 1_500 kV/MCKINNEY 1 0/MCKINNEY 1_500 kV/MCKIN_1/500.000000,MCKINNEY 1 0,MCKINNEY 1_13.8 kV/MCKINNEY 1 3/MCKINNEY 1_13.8 kV/MCKIN_1/13.800000,MCKINNEY 1 3,525.000000,500.000000,13.800000,0.000788,0.056805,0.078750,5.681046,413.437500,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5295_5299_1,MCKINNEY 1_500 kV/MCKINNEY 1 0/MCKINNEY 1_500 kV/MCKIN_1/500.000000,MCKINNEY 1 0,MCKINNEY 1_13.8 kV/MCKINNEY 1 4/MCKINNEY 1_13.8 kV/MCKIN_2/13.800000,MCKINNEY 1 4,524.000000,500.000000,13.800000,0.001572,0.116695,0.157200,11.670540,823.728027,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5295_5300_1,MCKINNEY 1_500 kV/MCKINNEY 1 0/MCKINNEY 1_500 kV/MCKIN_1/500.000000,MCKINNEY 1 0,MCKINNEY 1_13.8 kV/MCKINNEY 1 5/MCKINNEY 1_13.8 kV/MCKIN_3/13.800000,MCKINNEY 1 5,519.000000,500.000000,13.800000,0.001298,0.095911,0.129750,9.591997,673.402527,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5295_5301_1,MCKINNEY 1_500 kV/MCKINNEY 1 0/MCKINNEY 1_500 kV/MCKIN_1/500.000000,MCKINNEY 1 0,MCKINNEY 1_13.8 kV/MCKINNEY 1 6/MCKINNEY 1_13.8 kV/MCKIN_4/13.800000,MCKINNEY 1 6,403.000000,500.000000,13.800000,0.002337,0.124446,0.233740,12.446840,941.972229,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5295_5302_1,MCKINNEY 1_500 kV/MCKINNEY 1 0/MCKINNEY 1_500 kV/MCKIN_1/500.000000,MCKINNEY 1 0,MCKINNEY 1_13.8 kV/MCKINNEY 1 7/MCKINNEY 1_13.8 kV/MCKIN_5/13.800000,MCKINNEY 1 7,1123.000000,500.000000,13.800000,0.003369,0.197985,0.336900,19.801359,3783.386963,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5295_5303_1,MCKINNEY 1_500 kV/MCKINNEY 1 0/MCKINNEY 1_500 kV/MCKIN_1/500.000000,MCKINNEY 1 0,MCKINNEY 1_13.8 kV/MCKINNEY 1 8/MCKINNEY 1_13.8 kV/MCKIN_6/13.800000,MCKINNEY 1 8,1117.000000,500.000000,13.800000,0.001899,0.146886,0.189890,14.689780,2121.071045,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5083_5084_1,MCKINNEY 3_500 kV/MCKINNEY 3 0/MCKINNEY 3_500 kV/MCKIN_1/500.000000,MCKINNEY 3 0,MCKINNEY 3_161 kV/MCKINNEY 3 1/MCKINNEY 3_161 kV/MCKIN_1/161.000000,MCKINNEY 3 1,1295.000000,500.000000,161.000000,0.003108,0.148407,0.310800,14.843950,4024.860107,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5444_5445_1,MIDLOTHIAN 1_500 kV/MIDLOTHIAN 1 0/MIDLOTHIAN 1_500 kV/MIDLO_1/500.000000,MIDLOTHIAN 1 0,MIDLOTHIAN 1_161 kV/MIDLOTHIAN 1 1/MIDLOTHIAN 1_161 kV/MIDLO_1/161.000000,MIDLOTHIAN 1 1,1266.000000,500.000000,161.000000,0.002532,0.198889,0.253200,19.890471,3205.511963,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5236_5237_1,OLNEY 1_500 kV/OLNEY 1 0/OLNEY 1_500 kV/OLNEY_1/500.000000,OLNEY 1 0,OLNEY 1_161 kV/OLNEY 1 1/OLNEY 1_161 kV/OLNEY_1/161.000000,OLNEY 1 1,287.000000,500.000000,161.000000,0.001492,0.123525,0.149240,12.353380,428.318787,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5236_5238_1,OLNEY 1_500 kV/OLNEY 1 0/OLNEY 1_500 kV/OLNEY_1/500.000000,OLNEY 1 0,OLNEY 1_18 kV/OLNEY 1 2/OLNEY 1_18 kV/OLNEY_1/18.000000,OLNEY 1 2,826.000000,500.000000,18.000000,0.001322,0.080618,0.132160,8.062843,1091.641968,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5413_5414_1,PALO PINTO 1_500 kV/PALO PINTO 1 0/PALO PINTO 1_500 kV/PALO _1/500.000000,PALO PINTO 1 0,PALO PINTO 1_161 kV/PALO PINTO 1 1/PALO PINTO 1_161 kV/PALO _1/161.000000,PALO PINTO 1 1,315.000000,500.000000,161.000000,0.003843,0.187488,0.384300,18.752741,1210.545044,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5413_5415_1,PALO PINTO 1_500 kV/PALO PINTO 1 0/PALO PINTO 1_500 kV/PALO _1/500.000000,PALO PINTO 1 0,PALO PINTO 1_13.8 kV/PALO PINTO 1 2/PALO PINTO 1_13.8 kV/PALO _1/13.800000,PALO PINTO 1 2,561.000000,500.000000,13.800000,0.002412,0.178735,0.241230,17.875090,1353.300049,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5413_5416_1,PALO PINTO 1_500 kV/PALO PINTO 1 0/PALO PINTO 1_500 kV/PALO _1/500.000000,PALO PINTO 1 0,PALO PINTO 1_13.8 kV/PALO PINTO 1 3/PALO PINTO 1_13.8 kV/PALO _2/13.800000,PALO PINTO 1 3,559.000000,500.000000,13.800000,0.001901,0.180110,0.190060,18.011980,1062.436035,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5413_5417_1,PALO PINTO 1_500 kV/PALO PINTO 1 0/PALO PINTO 1_500 kV/PALO _1/500.000000,PALO PINTO 1 0,PALO PINTO 1_13.8 kV/PALO PINTO 1 4/PALO PINTO 1_13.8 kV/PALO _3/13.800000,PALO PINTO 1 4,574.000000,500.000000,13.800000,0.001378,0.163016,0.137760,16.302179,790.742371,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5413_5418_1,PALO PINTO 1_500 kV/PALO PINTO 1 0/PALO PINTO 1_500 kV/PALO _1/500.000000,PALO PINTO 1 0,PALO PINTO 1_13.8 kV/PALO PINTO 1 5/PALO PINTO 1_13.8 kV/PALO _4/13.800000,PALO PINTO 1 5,551.000000,500.000000,13.800000,0.003196,0.151415,0.319580,15.144850,1760.885986,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5413_5419_1,PALO PINTO 1_500 kV/PALO PINTO 1 0/PALO PINTO 1_500 kV/PALO _1/500.000000,PALO PINTO 1 0,PALO PINTO 1_13.8 kV/PALO PINTO 1 6/PALO PINTO 1_13.8 kV/PALO _5/13.800000,PALO PINTO 1 6,561.000000,500.000000,13.800000,0.001627,0.090377,0.162690,9.039173,912.690918,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5204_5205_1,POOLVILLE_500 kV/POOLVILLE 0/POOLVILLE_500 kV/POOLV_1/500.000000,POOLVILLE 0,POOLVILLE_161 kV/POOLVILLE 1/POOLVILLE_161 kV/POOLV_1/161.000000,POOLVILLE 1,1134.000000,500.000000,161.000000,0.000794,0.097297,0.079380,9.730043,900.169312,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5204_5206_1,POOLVILLE_500 kV/POOLVILLE 0/POOLVILLE_500 kV/POOLV_1/500.000000,POOLVILLE 0,POOLVILLE_13.8 kV/POOLVILLE 2/POOLVILLE_13.8 kV/POOLV_1/13.800000,POOLVILLE 2,903.000000,500.000000,13.800000,0.002980,0.179065,0.297990,17.908970,2690.850098,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5204_5207_1,POOLVILLE_500 kV/POOLVILLE 0/POOLVILLE_500 kV/POOLV_1/500.000000,POOLVILLE 0,POOLVILLE_13.8 kV/POOLVILLE 3/POOLVILLE_13.8 kV/POOLV_2/13.800000,POOLVILLE 3,915.000000,500.000000,13.800000,0.001464,0.097539,0.146400,9.754998,1339.560059,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5204_5208_1,POOLVILLE_500 kV/POOLVILLE 0/POOLVILLE_500 kV/POOLV_1/500.000000,POOLVILLE 0,POOLVILLE_13.8 kV/POOLVILLE 4/POOLVILLE_13.8 kV/POOLV_3/13.800000,POOLVILLE 4,913.000000,500.000000,13.800000,0.001735,0.122433,0.173470,12.244560,1583.781006,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5102_5103_1,RICHARDSON 2_500 kV/RICHARDSON 2 0/RICHARDSON 2_500 kV/RICHA_1/500.000000,RICHARDSON 2 0,RICHARDSON 2_161 kV/RICHARDSON 2 1/RICHARDSON 2_161 kV/RICHA_1/161.000000,RICHARDSON 2 1,1345.000000,500.000000,161.000000,0.003497,0.153330,0.349700,15.336990,4703.464844,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5102_5103_2,RICHARDSON 2_500 kV/RICHARDSON 2 0/RICHARDSON 2_500 kV/RICHA_1/500.000000,RICHARDSON 2 0,RICHARDSON 2_161 kV/RICHARDSON 2 1/RICHARDSON 2_161 kV/RICHA_1/161.000000,RICHARDSON 2 1,1345.000000,500.000000,161.000000,0.003497,0.153330,0.349700,15.336990,4703.464844,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5358_5359_1,RIESEL 1_500 kV/RIESEL 1 0/RIESEL 1_500 kV/RIESE_1/500.000000,RIESEL 1 0,RIESEL 1_161 kV/RIESEL 1 1/RIESEL 1_161 kV/RIESE_1/161.000000,RIESEL 1 1,1057.000000,500.000000,161.000000,0.002748,0.193220,0.274820,19.323910,2904.846924,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5358_5360_1,RIESEL 1_500 kV/RIESEL 1 0/RIESEL 1_500 kV/RIESE_1/500.000000,RIESEL 1 0,RIESEL 1_13.8 kV/RIESEL 1 2/RIESEL 1_13.8 kV/RIESE_1/13.800000,RIESEL 1 2,1333.000000,500.000000,13.800000,0.001999,0.149296,0.199950,14.930940,2665.333008,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5390_5391_1,ROGERS_161 kV/ROGERS 0/ROGERS_161 kV/ROGER_1/161.000000,ROGERS 0,ROGERS_115 kV/ROGERS 1/ROGERS_115 kV/ROGER_1/115.000000,ROGERS 1,65.000000,161.000000,115.000000,0.002665,0.071396,0.266500,7.144572,173.225006,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5392_5391_1,ROGERS_115 kV/ROGERS 2/ROGERS_115 kV/ROGER_1/115.000000,ROGERS 2,ROGERS_115 kV/ROGERS 1/ROGERS_115 kV/ROGER_1/115.000000,ROGERS 1,50.000000,115.000000,115.000000,0.007135,0.154485,0.713500,15.464970,356.750000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5045_5046_1,STEPHENVILLE_500 kV/STEPHENVILLE 0/STEPHENVILLE_500 kV/STEPH_1/500.000000,STEPHENVILLE 0,STEPHENVILLE_161 kV/STEPHENVILLE 1/STEPHENVILLE_161 kV/STEPH_1/161.000000,STEPHENVILLE 1,550.000000,500.000000,161.000000,0.001705,0.116270,0.170500,11.628250,937.749878,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5279_5280_1,TEMPLE 1_500 kV/TEMPLE 1 0/TEMPLE 1_500 kV/TEMPL_1/500.000000,TEMPLE 1 0,TEMPLE 1_161 kV/TEMPLE 1 1/TEMPLE 1_161 kV/TEMPL_1/161.000000,TEMPLE 1 1,1112.000000,500.000000,161.000000,0.001112,0.070612,0.111200,7.062076,1236.543945,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5279_5281_1,TEMPLE 1_500 kV/TEMPLE 1 0/TEMPLE 1_500 kV/TEMPL_1/500.000000,TEMPLE 1 0,TEMPLE 1_13.8 kV/TEMPLE 1 2/TEMPLE 1_13.8 kV/TEMPL_1/13.800000,TEMPLE 1 2,942.000000,500.000000,13.800000,0.001978,0.186233,0.197820,18.624390,1863.463989,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5279_5282_1,TEMPLE 1_500 kV/TEMPLE 1 0/TEMPLE 1_500 kV/TEMPL_1/500.000000,TEMPLE 1 0,TEMPLE 1_13.8 kV/TEMPLE 1 3/TEMPLE 1_13.8 kV/TEMPL_2/13.800000,TEMPLE 1 3,940.000000,500.000000,13.800000,0.001974,0.157168,0.197400,15.718040,1855.560059,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5279_5283_1,TEMPLE 1_500 kV/TEMPLE 1 0/TEMPLE 1_500 kV/TEMPL_1/500.000000,TEMPLE 1 0,TEMPLE 1_13.8 kV/TEMPLE 1 4/TEMPLE 1_13.8 kV/TEMPL_3/13.800000,TEMPLE 1 4,935.000000,500.000000,13.800000,0.002524,0.119587,0.252450,11.961320,2360.406982,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5076_5077_1,TERRELL 1_161 kV/TERRELL 1 0/TERRELL 1_161 kV/TERRE_1/161.000000,TERRELL 1 0,TERRELL 1_115 kV/TERRELL 1 1/TERRELL 1_115 kV/TERRE_1/115.000000,TERRELL 1 1,260.000000,161.000000,115.000000,0.003900,0.169494,0.390000,16.953890,1014.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5137_5138_1,WACO 1_500 kV/WACO 1 0/WACO 1_500 kV/WACO _1/500.000000,WACO 1 0,WACO 1_161 kV/WACO 1 1/WACO 1_161 kV/WACO _1/161.000000,WACO 1 1,945.000000,500.000000,161.000000,0.001323,0.086940,0.132300,8.695007,1250.234985,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_5388_5389_1,WACO 2_500 kV/WACO 2 0/WACO 2_500 kV/WACO _1/500.000000,WACO 2 0,WACO 2_161 kV/WACO 2 1/WACO 2_161 kV/WACO _1/161.000000,WACO 2 1,1064.000000,500.000000,161.000000,0.001170,0.070862,0.117040,7.087206,1245.306030,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6349_6350_1,AUSTIN 1_500 kV/AUSTIN 1 0/AUSTIN 1_500 kV/AUSTI_1/500.000000,AUSTIN 1 0,AUSTIN 1_230 kV/AUSTIN 1 1/AUSTIN 1_230 kV/AUSTI_1/230.000000,AUSTIN 1 1,1150.000000,500.000000,230.000000,0.002185,0.141335,0.218500,14.135190,2512.750000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6350_6351_1,AUSTIN 1_230 kV/AUSTIN 1 1/AUSTIN 1_230 kV/AUSTI_1/230.000000,AUSTIN 1 1,AUSTIN 1_115 kV/AUSTIN 1 2/AUSTIN 1_115 kV/AUSTI_1/115.000000,AUSTIN 1 2,155.399994,230.000000,115.000000,0.002782,0.103139,0.278166,10.317650,432.269897,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6350_6351_2,AUSTIN 1_230 kV/AUSTIN 1 1/AUSTIN 1_230 kV/AUSTI_1/230.000000,AUSTIN 1 1,AUSTIN 1_115 kV/AUSTIN 1 2/AUSTIN 1_115 kV/AUSTI_1/115.000000,AUSTIN 1 2,155.399994,230.000000,115.000000,0.002782,0.103139,0.278166,10.317650,432.269897,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6254_6255_1,AUSTIN 2_500 kV/AUSTIN 2 0/AUSTIN 2_500 kV/AUSTI_1/500.000000,AUSTIN 2 0,AUSTIN 2_230 kV/AUSTIN 2 1/AUSTIN 2_230 kV/AUSTI_1/230.000000,AUSTIN 2 1,1350.000000,500.000000,230.000000,0.000540,0.064935,0.054000,6.493724,728.999878,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6254_6257_1,AUSTIN 2_500 kV/AUSTIN 2 0/AUSTIN 2_500 kV/AUSTI_1/500.000000,AUSTIN 2 0,AUSTIN 2_13.8 kV/AUSTIN 2 3/AUSTIN 2_13.8 kV/AUSTI_1/13.800000,AUSTIN 2 3,726.000000,500.000000,13.800000,0.000799,0.083272,0.079860,8.327603,579.783630,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6254_6258_1,AUSTIN 2_500 kV/AUSTIN 2 0/AUSTIN 2_500 kV/AUSTI_1/500.000000,AUSTIN 2 0,AUSTIN 2_13.8 kV/AUSTIN 2 4/AUSTIN 2_13.8 kV/AUSTI_2/13.800000,AUSTIN 2 4,731.000000,500.000000,13.800000,0.002705,0.159797,0.270470,15.981950,1977.135986,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6254_6259_1,AUSTIN 2_500 kV/AUSTIN 2 0/AUSTIN 2_500 kV/AUSTI_1/500.000000,AUSTIN 2 0,AUSTIN 2_13.8 kV/AUSTIN 2 5/AUSTIN 2_13.8 kV/AUSTI_4/13.800000,AUSTIN 2 5,333.000000,500.000000,13.800000,0.001465,0.071329,0.146520,7.134365,487.911591,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6254_6260_1,AUSTIN 2_500 kV/AUSTIN 2 0/AUSTIN 2_500 kV/AUSTI_1/500.000000,AUSTIN 2 0,AUSTIN 2_13.8 kV/AUSTIN 2 6/AUSTIN 2_13.8 kV/AUSTI_3/13.800000,AUSTIN 2 6,914.000000,500.000000,13.800000,0.001645,0.094873,0.164520,9.488747,1503.713013,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6255_6256_1,AUSTIN 2_230 kV/AUSTIN 2 1/AUSTIN 2_230 kV/AUSTI_1/230.000000,AUSTIN 2 1,AUSTIN 2_115 kV/AUSTIN 2 2/AUSTIN 2_115 kV/AUSTI_1/115.000000,AUSTIN 2 2,300.000000,230.000000,115.000000,0.002550,0.145050,0.255000,14.507240,765.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6255_6256_2,AUSTIN 2_230 kV/AUSTIN 2 1/AUSTIN 2_230 kV/AUSTI_1/230.000000,AUSTIN 2 1,AUSTIN 2_115 kV/AUSTIN 2 2/AUSTIN 2_115 kV/AUSTI_1/115.000000,AUSTIN 2 2,300.000000,230.000000,115.000000,0.002550,0.145050,0.255000,14.507240,765.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6222_6223_1,AUSTIN 27_230 kV/AUSTIN 27 0/AUSTIN 27_230 kV/AUSTI_1/230.000000,AUSTIN 27 0,AUSTIN 27_115 kV/AUSTIN 27 1/AUSTIN 27_115 kV/AUSTI_1/115.000000,AUSTIN 27 1,457.000000,230.000000,115.000000,0.001325,0.078147,0.132530,7.815824,605.662109,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6222_6223_2,AUSTIN 27_230 kV/AUSTIN 27 0/AUSTIN 27_230 kV/AUSTI_1/230.000000,AUSTIN 27 0,AUSTIN 27_115 kV/AUSTIN 27 1/AUSTIN 27_115 kV/AUSTI_1/115.000000,AUSTIN 27 1,457.000000,230.000000,115.000000,0.001325,0.078147,0.132530,7.815824,605.662109,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6222_6223_3,AUSTIN 27_230 kV/AUSTIN 27 0/AUSTIN 27_230 kV/AUSTI_1/230.000000,AUSTIN 27 0,AUSTIN 27_115 kV/AUSTIN 27 1/AUSTIN 27_115 kV/AUSTI_1/115.000000,AUSTIN 27 1,457.000000,230.000000,115.000000,0.001325,0.078147,0.132530,7.815824,605.662109,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6038_6039_1,AUSTIN 3_500 kV/AUSTIN 3 0/AUSTIN 3_500 kV/AUSTI_1/500.000000,AUSTIN 3 0,AUSTIN 3_230 kV/AUSTIN 3 1/AUSTIN 3_230 kV/AUSTI_1/230.000000,AUSTIN 3 1,1269.000000,500.000000,230.000000,0.003426,0.168777,0.342630,16.881180,4347.975098,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6038_6041_1,AUSTIN 3_500 kV/AUSTIN 3 0/AUSTIN 3_500 kV/AUSTI_1/500.000000,AUSTIN 3 0,AUSTIN 3_13.8 kV/AUSTIN 3 3/AUSTIN 3_13.8 kV/AUSTI_1/13.800000,AUSTIN 3 3,296.000000,500.000000,13.800000,0.001184,0.059466,0.118400,5.947819,350.463989,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6038_6042_1,AUSTIN 3_500 kV/AUSTIN 3 0/AUSTIN 3_500 kV/AUSTI_1/500.000000,AUSTIN 3 0,AUSTIN 3_13.8 kV/AUSTIN 3 4/AUSTIN 3_13.8 kV/AUSTI_2/13.800000,AUSTIN 3 4,479.000000,500.000000,13.800000,0.002012,0.148586,0.201180,14.859940,963.652222,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6039_6040_1,AUSTIN 3_230 kV/AUSTIN 3 1/AUSTIN 3_230 kV/AUSTI_1/230.000000,AUSTIN 3 1,AUSTIN 3_115 kV/AUSTIN 3 2/AUSTIN 3_115 kV/AUSTI_1/115.000000,AUSTIN 3 2,271.799988,230.000000,115.000000,0.001740,0.093499,0.173952,9.351538,472.801514,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6039_6040_2,AUSTIN 3_230 kV/AUSTIN 3 1/AUSTIN 3_230 kV/AUSTI_1/230.000000,AUSTIN 3 1,AUSTIN 3_115 kV/AUSTIN 3 2/AUSTIN 3_115 kV/AUSTI_1/115.000000,AUSTIN 3 2,271.799988,230.000000,115.000000,0.001740,0.093499,0.173952,9.351538,472.801514,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6003_6004_1,BASTROP_500 kV/BASTROP 0/BASTROP_500 kV/BASTR_1/500.000000,BASTROP 0,BASTROP_230 kV/BASTROP 1/BASTROP_230 kV/BASTR_1/230.000000,BASTROP 1,1117.000000,500.000000,230.000000,0.002904,0.196927,0.290420,19.694851,3243.990967,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6003_6006_1,BASTROP_500 kV/BASTROP 0/BASTROP_500 kV/BASTR_1/500.000000,BASTROP 0,BASTROP_13.8 kV/BASTROP 3/BASTROP_13.8 kV/BASTR_1/13.800000,BASTROP 3,788.000000,500.000000,13.800000,0.001891,0.097791,0.189120,9.780908,1490.265991,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6003_6007_1,BASTROP_500 kV/BASTROP 0/BASTROP_500 kV/BASTR_1/500.000000,BASTROP 0,BASTROP_13.8 kV/BASTROP 4/BASTROP_13.8 kV/BASTR_5/13.800000,BASTROP 4,1069.000000,500.000000,13.800000,0.001283,0.085627,0.128280,8.563651,1371.312988,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6003_6008_1,BASTROP_500 kV/BASTROP 0/BASTROP_500 kV/BASTR_1/500.000000,BASTROP 0,BASTROP_13.8 kV/BASTROP 5/BASTROP_13.8 kV/BASTR_2/13.800000,BASTROP 5,754.000000,500.000000,13.800000,0.001433,0.108953,0.143260,10.896240,1080.180054,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6003_6009_1,BASTROP_500 kV/BASTROP 0/BASTROP_500 kV/BASTR_1/500.000000,BASTROP 0,BASTROP_13.8 kV/BASTROP 6/BASTROP_13.8 kV/BASTR_3/13.800000,BASTROP 6,758.000000,500.000000,13.800000,0.002501,0.183284,0.250140,18.330151,1896.061035,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6003_6010_1,BASTROP_500 kV/BASTROP 0/BASTROP_500 kV/BASTR_1/500.000000,BASTROP 0,BASTROP_13.8 kV/BASTROP 7/BASTROP_13.8 kV/BASTR_4/13.800000,BASTROP 7,758.000000,500.000000,13.800000,0.002577,0.127571,0.257720,12.759740,1953.517944,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6004_6005_1,BASTROP_230 kV/BASTROP 1/BASTROP_230 kV/BASTR_1/230.000000,BASTROP 1,BASTROP_115 kV/BASTROP 2/BASTROP_115 kV/BASTR_1/115.000000,BASTROP 2,200.000000,230.000000,115.000000,0.002680,0.117060,0.268000,11.709070,536.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6004_6005_2,BASTROP_230 kV/BASTROP 1/BASTROP_230 kV/BASTR_1/230.000000,BASTROP 1,BASTROP_115 kV/BASTROP 2/BASTROP_115 kV/BASTR_1/115.000000,BASTROP 2,200.000000,230.000000,115.000000,0.002680,0.117060,0.268000,11.709070,536.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6285_6286_1,BOERNE 2_230 kV/BOERNE 2 0/BOERNE 2_230 kV/BOERN_1/230.000000,BOERNE 2 0,BOERNE 2_115 kV/BOERNE 2 1/BOERNE 2_115 kV/BOERN_1/115.000000,BOERNE 2 1,311.000000,230.000000,115.000000,0.000995,0.073396,0.099520,7.340275,309.507202,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6062_6063_1,BRENHAM_500 kV/BRENHAM 0/BRENHAM_500 kV/BRENH_1/500.000000,BRENHAM 0,BRENHAM_230 kV/BRENHAM 1/BRENHAM_230 kV/BRENH_1/230.000000,BRENHAM 1,1206.000000,500.000000,230.000000,0.001447,0.089847,0.144720,8.985866,1745.322998,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6063_6064_1,BRENHAM_230 kV/BRENHAM 1/BRENHAM_230 kV/BRENH_1/230.000000,BRENHAM 1,BRENHAM_115 kV/BRENHAM 2/BRENHAM_115 kV/BRENH_1/115.000000,BRENHAM 2,200.000000,230.000000,115.000000,0.002080,0.081920,0.208000,8.194640,416.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6359_6360_1,BURNET_230 kV/BURNET 0/BURNET_230 kV/BURNE_1/230.000000,BURNET 0,BURNET_115 kV/BURNET 1/BURNET_115 kV/BURNE_1/115.000000,BURNET 1,136.000000,230.000000,115.000000,0.003917,0.147723,0.391680,14.777510,532.684814,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6192_6193_1,CALDWELL_230 kV/CALDWELL 0/CALDWELL_230 kV/CALDW_1/230.000000,CALDWELL 0,CALDWELL_115 kV/CALDWELL 1/CALDWELL_115 kV/CALDW_1/115.000000,CALDWELL 1,125.000000,230.000000,115.000000,0.001413,0.080638,0.141250,8.064987,176.562500,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6292_6293_1,CEDAR CREEK 1_500 kV/CEDAR CREEK 1 0/CEDAR CREEK 1_500 kV/CEDAR_1/500.000000,CEDAR CREEK 1 0,CEDAR CREEK 1_230 kV/CEDAR CREEK 1 1/CEDAR CREEK 1_230 kV/CEDAR_1/230.000000,CEDAR CREEK 1 1,1210.000000,500.000000,230.000000,0.002420,0.170731,0.242000,17.074820,2928.199951,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6292_6295_1,CEDAR CREEK 1_500 kV/CEDAR CREEK 1 0/CEDAR CREEK 1_500 kV/CEDAR_1/500.000000,CEDAR CREEK 1 0,CEDAR CREEK 1_13.8 kV/CEDAR CREEK 1 3/CEDAR CREEK 1_13.8 kV/CEDAR_1/13.800000,CEDAR CREEK 1 3,756.000000,500.000000,13.800000,0.001285,0.067738,0.128520,6.774980,971.611206,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6292_6296_1,CEDAR CREEK 1_500 kV/CEDAR CREEK 1 0/CEDAR CREEK 1_500 kV/CEDAR_1/500.000000,CEDAR CREEK 1 0,CEDAR CREEK 1_13.8 kV/CEDAR CREEK 1 4/CEDAR CREEK 1_13.8 kV/CEDAR_2/13.800000,CEDAR CREEK 1 4,762.000000,500.000000,13.800000,0.000991,0.058369,0.099060,5.837761,754.837219,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6292_6297_1,CEDAR CREEK 1_500 kV/CEDAR CREEK 1 0/CEDAR CREEK 1_500 kV/CEDAR_1/500.000000,CEDAR CREEK 1 0,CEDAR CREEK 1_13.8 kV/CEDAR CREEK 1 5/CEDAR CREEK 1_13.8 kV/CEDAR_3/13.800000,CEDAR CREEK 1 5,765.000000,500.000000,13.800000,0.002218,0.159426,0.221850,15.944140,1697.151978,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6293_6294_1,CEDAR CREEK 1_230 kV/CEDAR CREEK 1 1/CEDAR CREEK 1_230 kV/CEDAR_1/230.000000,CEDAR CREEK 1 1,CEDAR CREEK 1_115 kV/CEDAR CREEK 1 2/CEDAR CREEK 1_115 kV/CEDAR_1/115.000000,CEDAR CREEK 1 2,217.800003,230.000000,115.000000,0.001263,0.052860,0.126324,5.287515,275.133698,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6118_6119_1,CEDAR PARK_500 kV/CEDAR PARK 0/CEDAR PARK_500 kV/CEDAR_1/500.000000,CEDAR PARK 0,CEDAR PARK_230 kV/CEDAR PARK 1/CEDAR PARK_230 kV/CEDAR_1/230.000000,CEDAR PARK 1,1133.000000,500.000000,230.000000,0.002379,0.138113,0.237930,13.813320,2695.747070,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6119_6120_1,CEDAR PARK_230 kV/CEDAR PARK 1/CEDAR PARK_230 kV/CEDAR_1/230.000000,CEDAR PARK 1,CEDAR PARK_115 kV/CEDAR PARK 2/CEDAR PARK_115 kV/CEDAR_1/115.000000,CEDAR PARK 2,350.000000,230.000000,115.000000,0.001960,0.101150,0.196000,10.116900,686.000122,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6119_6120_2,CEDAR PARK_230 kV/CEDAR PARK 1/CEDAR PARK_230 kV/CEDAR_1/230.000000,CEDAR PARK 1,CEDAR PARK_115 kV/CEDAR PARK 2/CEDAR PARK_115 kV/CEDAR_1/115.000000,CEDAR PARK 2,350.000000,230.000000,115.000000,0.001960,0.101150,0.196000,10.116900,686.000122,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6188_6189_1,COLUMBUS_230 kV/COLUMBUS 0/COLUMBUS_230 kV/COLUM_1/230.000000,COLUMBUS 0,COLUMBUS_115 kV/COLUMBUS 1/COLUMBUS_115 kV/COLUM_1/115.000000,COLUMBUS 1,178.000000,230.000000,115.000000,0.004041,0.107993,0.404060,10.806820,719.226807,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6265_6266_1,CUERO 1_115 kV/CUERO 1 0/CUERO 1_115 kV/CUERO_1/115.000000,CUERO 1 0,CUERO 1_13.8 kV/CUERO 1 1/CUERO 1_13.8 kV/CUERO_1/13.800000,CUERO 1 1,29.000000,115.000000,13.800000,0.002039,0.069751,0.203870,6.978059,59.122299,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6265_6267_1,CUERO 1_115 kV/CUERO 1 0/CUERO 1_115 kV/CUERO_1/115.000000,CUERO 1 0,CUERO 1_13.8 kV/CUERO 1 2/CUERO 1_13.8 kV/CUERO_2/13.800000,CUERO 1 2,35.000000,115.000000,13.800000,0.006744,0.193126,0.674450,19.324421,236.057495,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6265_6268_1,CUERO 1_115 kV/CUERO 1 0/CUERO 1_115 kV/CUERO_1/115.000000,CUERO 1 0,CUERO 1_13.8 kV/CUERO 1 3/CUERO 1_13.8 kV/CUERO_3/13.800000,CUERO 1 3,30.000000,115.000000,13.800000,0.002466,0.052221,0.246600,5.227919,73.980003,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6265_6269_1,CUERO 1_115 kV/CUERO 1 0/CUERO 1_115 kV/CUERO_1/115.000000,CUERO 1 0,CUERO 1_13.8 kV/CUERO 1 4/CUERO 1_13.8 kV/CUERO_4/13.800000,CUERO 1 4,32.000000,115.000000,13.800000,0.006624,0.188835,0.662400,18.895130,211.968002,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6265_6270_1,CUERO 1_115 kV/CUERO 1 0/CUERO 1_115 kV/CUERO_1/115.000000,CUERO 1 0,CUERO 1_13.8 kV/CUERO 1 5/CUERO 1_13.8 kV/CUERO_6/13.800000,CUERO 1 5,47.000000,115.000000,13.800000,0.008577,0.152393,0.857750,15.263400,403.142487,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6265_6271_1,CUERO 1_115 kV/CUERO 1 0/CUERO 1_115 kV/CUERO_1/115.000000,CUERO 1 0,CUERO 1_13.8 kV/CUERO 1 6/CUERO 1_13.8 kV/CUERO_7/13.800000,CUERO 1 6,42.000000,115.000000,13.800000,0.001411,0.058464,0.141120,5.848103,59.270401,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6265_6272_1,CUERO 1_115 kV/CUERO 1 0/CUERO 1_115 kV/CUERO_1/115.000000,CUERO 1 0,CUERO 1_13.8 kV/CUERO 1 7/CUERO 1_13.8 kV/CUERO_8/13.800000,CUERO 1 7,35.000000,115.000000,13.800000,0.001593,0.066689,0.159250,6.670801,55.737499,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6265_6273_1,CUERO 1_115 kV/CUERO 1 0/CUERO 1_115 kV/CUERO_1/115.000000,CUERO 1 0,CUERO 1_13.8 kV/CUERO 1 8/CUERO 1_13.8 kV/CUERO_9/13.800000,CUERO 1 8,32.000000,115.000000,13.800000,0.002762,0.083891,0.276160,8.393664,88.371201,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6265_6274_1,CUERO 1_115 kV/CUERO 1 0/CUERO 1_115 kV/CUERO_1/115.000000,CUERO 1 0,CUERO 1_13.8 kV/CUERO 1 9/CUERO 1_13.8 kV/CUERO_5/13.800000,CUERO 1 9,39.000000,115.000000,13.800000,0.003518,0.162825,0.351780,16.286301,137.194199,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6172_6173_1,CUERO 2_230 kV/CUERO 2 0/CUERO 2_230 kV/CUERO_1/230.000000,CUERO 2 0,CUERO 2_115 kV/CUERO 2 1/CUERO 2_115 kV/CUERO_1/115.000000,CUERO 2 1,137.000000,230.000000,115.000000,0.001781,0.078323,0.178100,7.834314,243.996994,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6239_6240_1,ELMENDORF_500 kV/ELMENDORF 0/ELMENDORF_500 kV/ELMEN_1/500.000000,ELMENDORF 0,ELMENDORF_230 kV/ELMENDORF 1/ELMENDORF_230 kV/ELMEN_1/230.000000,ELMENDORF 1,1194.000000,500.000000,230.000000,0.003343,0.150922,0.334320,15.095860,3991.781006,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6239_6242_1,ELMENDORF_500 kV/ELMENDORF 0/ELMENDORF_500 kV/ELMEN_1/500.000000,ELMENDORF 0,ELMENDORF_13.8 kV/ELMENDORF 3/ELMENDORF_13.8 kV/ELMEN_2/13.800000,ELMENDORF 3,380.000000,500.000000,13.800000,0.001520,0.179094,0.152000,17.910049,577.599976,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6239_6243_1,ELMENDORF_500 kV/ELMENDORF 0/ELMENDORF_500 kV/ELMEN_1/500.000000,ELMENDORF 0,ELMENDORF_13.8 kV/ELMENDORF 4/ELMENDORF_13.8 kV/ELMEN_3/13.800000,ELMENDORF 4,690.000000,500.000000,13.800000,0.001656,0.133446,0.165600,13.345630,1142.640015,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6239_6244_1,ELMENDORF_500 kV/ELMENDORF 0/ELMENDORF_500 kV/ELMEN_1/500.000000,ELMENDORF 0,ELMENDORF_13.8 kV/ELMENDORF 5/ELMENDORF_13.8 kV/ELMEN_4/13.800000,ELMENDORF 5,957.000000,500.000000,13.800000,0.002297,0.156661,0.229680,15.667770,2198.037109,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6239_6245_1,ELMENDORF_500 kV/ELMENDORF 0/ELMENDORF_500 kV/ELMEN_1/500.000000,ELMENDORF 0,ELMENDORF_13.8 kV/ELMENDORF 6/ELMENDORF_13.8 kV/ELMEN_5/13.800000,ELMENDORF 6,965.000000,500.000000,13.800000,0.002027,0.133460,0.202650,13.347490,1955.572998,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6239_6246_1,ELMENDORF_500 kV/ELMENDORF 0/ELMENDORF_500 kV/ELMEN_1/500.000000,ELMENDORF 0,ELMENDORF_13.8 kV/ELMENDORF 7/ELMENDORF_13.8 kV/ELMEN_6/13.800000,ELMENDORF 7,967.000000,500.000000,13.800000,0.001064,0.068754,0.106370,6.876193,1028.598022,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6239_6247_1,ELMENDORF_500 kV/ELMENDORF 0/ELMENDORF_500 kV/ELMEN_1/500.000000,ELMENDORF 0,ELMENDORF_13.8 kV/ELMENDORF 8/ELMENDORF_13.8 kV/ELMEN_7/13.800000,ELMENDORF 8,694.000000,500.000000,13.800000,0.000972,0.060170,0.097160,6.017765,674.290527,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6239_6248_1,ELMENDORF_500 kV/ELMENDORF 0/ELMENDORF_500 kV/ELMEN_1/500.000000,ELMENDORF 0,ELMENDORF_13.8 kV/ELMENDORF 9/ELMENDORF_13.8 kV/ELMEN_8/13.800000,ELMENDORF 9,689.000000,500.000000,13.800000,0.001240,0.120506,0.124020,12.051250,854.497925,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6239_6249_1,ELMENDORF_500 kV/ELMENDORF 0/ELMENDORF_500 kV/ELMEN_1/500.000000,ELMENDORF 0,ELMENDORF_13.8 kV/ELMENDORF 10/ELMENDORF_13.8 kV/ELMEN_1/13.800000,ELMENDORF 10,685.000000,500.000000,13.800000,0.003151,0.173373,0.315100,17.340210,2158.435059,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6240_6241_1,ELMENDORF_230 kV/ELMENDORF 1/ELMENDORF_230 kV/ELMEN_1/230.000000,ELMENDORF 1,ELMENDORF_115 kV/ELMENDORF 2/ELMENDORF_115 kV/ELMEN_1/115.000000,ELMENDORF 2,300.000000,230.000000,115.000000,0.003330,0.152640,0.333000,15.267630,998.999878,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6240_6241_2,ELMENDORF_230 kV/ELMENDORF 1/ELMENDORF_230 kV/ELMEN_1/230.000000,ELMENDORF 1,ELMENDORF_115 kV/ELMENDORF 2/ELMENDORF_115 kV/ELMEN_1/115.000000,ELMENDORF 2,300.000000,230.000000,115.000000,0.003330,0.152640,0.333000,15.267630,998.999878,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6321_6322_1,FLORESVILLE_230 kV/FLORESVILLE 0/FLORESVILLE_230 kV/FLORE_1/230.000000,FLORESVILLE 0,FLORESVILLE_115 kV/FLORESVILLE 1/FLORESVILLE_115 kV/FLORE_1/115.000000,FLORESVILLE 1,249.000000,230.000000,115.000000,0.002839,0.076119,0.283860,7.617221,706.811279,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6315_6316_1,GEORGETOWN 3_230 kV/GEORGETOWN 3 0/GEORGETOWN 3_230 kV/GEORG_1/230.000000,GEORGETOWN 3 0,GEORGETOWN 3_161 kV/GEORGETOWN 3 1/GEORGETOWN 3_161 kV/GEORG_1/161.000000,GEORGETOWN 3 1,251.000000,230.000000,161.000000,0.003589,0.192015,0.358930,19.204849,900.914307,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6317_6316_1,GEORGETOWN 3_161 kV/GEORGETOWN 3 2/GEORGETOWN 3_161 kV/GEORG_1/161.000000,GEORGETOWN 3 2,GEORGETOWN 3_161 kV/GEORGETOWN 3 1/GEORGETOWN 3_161 kV/GEORG_1/161.000000,GEORGETOWN 3 1,189.000000,161.000000,161.000000,0.003421,0.128199,0.342090,12.824430,646.550110,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6318_6317_1,GEORGETOWN 3_161 kV/GEORGETOWN 3 3/GEORGETOWN 3_161 kV/GEORG_1/161.000000,GEORGETOWN 3 3,GEORGETOWN 3_161 kV/GEORGETOWN 3 2/GEORGETOWN 3_161 kV/GEORG_1/161.000000,GEORGETOWN 3 2,198.000000,161.000000,161.000000,0.003802,0.158677,0.380160,15.872270,752.716919,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6318_6319_1,GEORGETOWN 3_161 kV/GEORGETOWN 3 3/GEORGETOWN 3_161 kV/GEORG_1/161.000000,GEORGETOWN 3 3,GEORGETOWN 3_115 kV/GEORGETOWN 3 4/GEORGETOWN 3_115 kV/GEORG_1/115.000000,GEORGETOWN 3 4,163.000000,161.000000,115.000000,0.003602,0.094736,0.360230,9.480407,587.174927,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6308_6309_1,HONDO_230 kV/HONDO 0/HONDO_230 kV/HONDO_1/230.000000,HONDO 0,HONDO_115 kV/HONDO 1/HONDO_115 kV/HONDO_1/115.000000,HONDO 1,122.400002,230.000000,115.000000,0.001053,0.076757,0.105264,7.676426,128.843094,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6263_6264_1,KENEDY_230 kV/KENEDY 0/KENEDY_230 kV/KENED_1/230.000000,KENEDY 0,KENEDY_115 kV/KENEDY 1/KENEDY_115 kV/KENED_1/115.000000,KENEDY 1,120.000000,230.000000,115.000000,0.000972,0.039828,0.097200,3.983986,116.639999,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6277_6278_1,KYLE_230 kV/KYLE 0/KYLE_230 kV/KYLE__1/230.000000,KYLE 0,KYLE_115 kV/KYLE 1/KYLE_115 kV/KYLE__1/115.000000,KYLE 1,331.000000,230.000000,115.000000,0.001523,0.093706,0.152260,9.371847,503.980713,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6075_6076_1,LA GRANGE_500 kV/LA GRANGE 0/LA GRANGE_500 kV/LA GR_1/500.000000,LA GRANGE 0,LA GRANGE_230 kV/LA GRANGE 1/LA GRANGE_230 kV/LA GR_1/230.000000,LA GRANGE 1,1058.000000,500.000000,230.000000,0.002328,0.159441,0.232760,15.945760,2462.601074,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6075_6078_1,LA GRANGE_500 kV/LA GRANGE 0/LA GRANGE_500 kV/LA GR_1/500.000000,LA GRANGE 0,LA GRANGE_22 kV/LA GRANGE 3/LA GRANGE_22 kV/LA GR_1/22.000000,LA GRANGE 3,1159.000000,500.000000,22.000000,0.001854,0.134908,0.185440,13.492030,2149.249023,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6075_6079_1,LA GRANGE_500 kV/LA GRANGE 0/LA GRANGE_500 kV/LA GR_1/500.000000,LA GRANGE 0,LA GRANGE_22 kV/LA GRANGE 4/LA GRANGE_22 kV/LA GR_2/22.000000,LA GRANGE 4,1165.000000,500.000000,22.000000,0.001049,0.063143,0.104850,6.315170,1221.503052,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6075_6080_1,LA GRANGE_500 kV/LA GRANGE 0/LA GRANGE_500 kV/LA GR_1/500.000000,LA GRANGE 0,LA GRANGE_22 kV/LA GRANGE 5/LA GRANGE_22 kV/LA GR_3/22.000000,LA GRANGE 5,1152.000000,500.000000,22.000000,0.000922,0.085248,0.092160,8.525298,1061.682983,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6076_6077_1,LA GRANGE_230 kV/LA GRANGE 1/LA GRANGE_230 kV/LA GR_1/230.000000,LA GRANGE 1,LA GRANGE_115 kV/LA GRANGE 2/LA GRANGE_115 kV/LA GR_1/115.000000,LA GRANGE 2,176.399994,230.000000,115.000000,0.001235,0.044276,0.123480,4.429362,217.818695,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6021_6022_1,LEANDER 1_500 kV/LEANDER 1 0/LEANDER 1_500 kV/LEAND_1/500.000000,LEANDER 1 0,LEANDER 1_230 kV/LEANDER 1 1/LEANDER 1_230 kV/LEAND_1/230.000000,LEANDER 1 1,948.000000,500.000000,230.000000,0.003128,0.164288,0.312840,16.431820,2965.722900,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6022_6023_1,LEANDER 1_230 kV/LEANDER 1 1/LEANDER 1_230 kV/LEAND_1/230.000000,LEANDER 1 1,LEANDER 1_115 kV/LEANDER 1 2/LEANDER 1_115 kV/LEAND_1/115.000000,LEANDER 1 2,438.000000,230.000000,115.000000,0.001883,0.121895,0.188340,12.191000,824.929199,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6081_6082_1,MARBLE FALLS 1_115 kV/MARBLE FALLS 1 0/MARBLE FALLS 1_115 kV/MARBL_1/115.000000,MARBLE FALLS 1 0,MARBLE FALLS 1_13.8 kV/MARBLE FALLS 1 1/MARBLE FALLS 1_13.8 kV/MARBL_1/13.800000,MARBLE FALLS 1 1,80.000000,115.000000,13.800000,0.004816,0.093200,0.481600,9.332435,385.279999,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6081_6083_1,MARBLE FALLS 1_115 kV/MARBLE FALLS 1 0/MARBLE FALLS 1_115 kV/MARBL_1/115.000000,MARBLE FALLS 1 0,MARBLE FALLS 1_13.8 kV/MARBLE FALLS 1 2/MARBLE FALLS 1_13.8 kV/MARBL_2/13.800000,MARBLE FALLS 1 2,80.000000,115.000000,13.800000,0.005048,0.202480,0.504800,20.254290,403.839996,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6210_6211_1,MARBLE FALLS 2_500 kV/MARBLE FALLS 2 0/MARBLE FALLS 2_500 kV/MARBL_1/500.000000,MARBLE FALLS 2 0,MARBLE FALLS 2_230 kV/MARBLE FALLS 2 1/MARBLE FALLS 2_230 kV/MARBL_1/230.000000,MARBLE FALLS 2 1,978.000000,500.000000,230.000000,0.002934,0.160294,0.293400,16.032101,2869.451904,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6210_6213_1,MARBLE FALLS 2_500 kV/MARBLE FALLS 2 0/MARBLE FALLS 2_500 kV/MARBL_1/500.000000,MARBLE FALLS 2 0,MARBLE FALLS 2_13.8 kV/MARBLE FALLS 2 3/MARBLE FALLS 2_13.8 kV/MARBL_1/13.800000,MARBLE FALLS 2 3,363.000000,500.000000,13.800000,0.002396,0.162551,0.239580,16.256910,869.675476,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6210_6214_1,MARBLE FALLS 2_500 kV/MARBLE FALLS 2 0/MARBLE FALLS 2_500 kV/MARBL_1/500.000000,MARBLE FALLS 2 0,MARBLE FALLS 2_13.8 kV/MARBLE FALLS 2 4/MARBLE FALLS 2_13.8 kV/MARBL_2/13.800000,MARBLE FALLS 2 4,718.000000,500.000000,13.800000,0.003159,0.197953,0.315920,19.797779,2268.304932,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6210_6215_1,MARBLE FALLS 2_500 kV/MARBLE FALLS 2 0/MARBLE FALLS 2_500 kV/MARBL_1/500.000000,MARBLE FALLS 2 0,MARBLE FALLS 2_13.8 kV/MARBLE FALLS 2 5/MARBLE FALLS 2_13.8 kV/MARBL_3/13.800000,MARBLE FALLS 2 5,721.000000,500.000000,13.800000,0.000721,0.051191,0.072100,5.119607,519.841003,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6210_6216_1,MARBLE FALLS 2_500 kV/MARBLE FALLS 2 0/MARBLE FALLS 2_500 kV/MARBL_1/500.000000,MARBLE FALLS 2 0,MARBLE FALLS 2_13.8 kV/MARBLE FALLS 2 6/MARBLE FALLS 2_13.8 kV/MARBL_4/13.800000,MARBLE FALLS 2 6,710.000000,500.000000,13.800000,0.001491,0.113316,0.149100,11.332580,1058.609985,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6211_6212_1,MARBLE FALLS 2_230 kV/MARBLE FALLS 2 1/MARBLE FALLS 2_230 kV/MARBL_1/230.000000,MARBLE FALLS 2 1,MARBLE FALLS 2_115 kV/MARBLE FALLS 2 2/MARBLE FALLS 2_115 kV/MARBL_1/115.000000,MARBLE FALLS 2 2,381.000000,230.000000,115.000000,0.003162,0.126797,0.316230,12.683620,1204.836060,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6066_6067_1,MARION 1_500 kV/MARION 1 0/MARION 1_500 kV/MARIO_1/500.000000,MARION 1 0,MARION 1_230 kV/MARION 1 1/MARION 1_230 kV/MARIO_1/230.000000,MARION 1 1,1115.000000,500.000000,230.000000,0.001895,0.090761,0.189550,9.078079,2113.481934,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6066_6069_1,MARION 1_500 kV/MARION 1 0/MARION 1_500 kV/MARIO_1/500.000000,MARION 1 0,MARION 1_18 kV/MARION 1 3/MARION 1_18 kV/MARIO_1/18.000000,MARION 1 3,667.000000,500.000000,18.000000,0.001534,0.081040,0.153410,8.105501,1023.244995,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6066_6070_1,MARION 1_500 kV/MARION 1 0/MARION 1_500 kV/MARIO_1/500.000000,MARION 1 0,MARION 1_18 kV/MARION 1 4/MARION 1_18 kV/MARIO_2/18.000000,MARION 1 4,677.000000,500.000000,18.000000,0.002979,0.199309,0.297880,19.933109,2016.647949,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6066_6071_1,MARION 1_500 kV/MARION 1 0/MARION 1_500 kV/MARIO_1/500.000000,MARION 1 0,MARION 1_18 kV/MARION 1 5/MARION 1_18 kV/MARIO_3/18.000000,MARION 1 5,670.000000,500.000000,18.000000,0.000871,0.064588,0.087100,6.459387,583.570007,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6066_6072_1,MARION 1_500 kV/MARION 1 0/MARION 1_500 kV/MARIO_1/500.000000,MARION 1 0,MARION 1_18 kV/MARION 1 6/MARION 1_18 kV/MARIO_6/18.000000,MARION 1 6,679.000000,500.000000,18.000000,0.001765,0.164250,0.176540,16.425961,1198.707031,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6066_6073_1,MARION 1_500 kV/MARION 1 0/MARION 1_500 kV/MARIO_1/500.000000,MARION 1 0,MARION 1_18 kV/MARION 1 7/MARION 1_18 kV/MARIO_4/18.000000,MARION 1 7,664.000000,500.000000,18.000000,0.001726,0.107302,0.172640,10.731630,1146.328979,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6066_6074_1,MARION 1_500 kV/MARION 1 0/MARION 1_500 kV/MARIO_1/500.000000,MARION 1 0,MARION 1_18 kV/MARION 1 8/MARION 1_18 kV/MARIO_5/18.000000,MARION 1 8,666.000000,500.000000,18.000000,0.002398,0.106693,0.239760,10.672010,1596.802002,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6067_6068_1,MARION 1_230 kV/MARION 1 1/MARION 1_230 kV/MARIO_1/230.000000,MARION 1 1,MARION 1_115 kV/MARION 1 2/MARION 1_115 kV/MARIO_1/115.000000,MARION 1 2,300.000000,230.000000,115.000000,0.003150,0.129600,0.315000,12.963830,945.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6067_6068_2,MARION 1_230 kV/MARION 1 1/MARION 1_230 kV/MARIO_1/230.000000,MARION 1 1,MARION 1_115 kV/MARION 1 2/MARION 1_115 kV/MARIO_1/115.000000,MARION 1 2,300.000000,230.000000,115.000000,0.003150,0.129600,0.315000,12.963830,945.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6298_6299_1,NEW BRAUNFELS 1_500 kV/NEW BRAUNFELS 1 0/NEW BRAUNFELS 1_500 kV/NEW B_1/500.000000,NEW BRAUNFELS 1 0,NEW BRAUNFELS 1_230 kV/NEW BRAUNFELS 1 1/NEW BRAUNFELS 1_230 kV/NEW B_1/230.000000,NEW BRAUNFELS 1 1,994.000000,500.000000,230.000000,0.001988,0.192737,0.198800,19.274679,1976.072021,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6298_6301_1,NEW BRAUNFELS 1_500 kV/NEW BRAUNFELS 1 0/NEW BRAUNFELS 1_500 kV/NEW B_1/500.000000,NEW BRAUNFELS 1 0,NEW BRAUNFELS 1_22 kV/NEW BRAUNFELS 1 3/NEW BRAUNFELS 1_22 kV/NEW B_5/22.000000,NEW BRAUNFELS 1 3,225.000000,500.000000,22.000000,0.000788,0.057173,0.078750,5.717793,177.187500,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6298_6302_1,NEW BRAUNFELS 1_500 kV/NEW BRAUNFELS 1 0/NEW BRAUNFELS 1_500 kV/NEW B_1/500.000000,NEW BRAUNFELS 1 0,NEW BRAUNFELS 1_22 kV/NEW BRAUNFELS 1 4/NEW BRAUNFELS 1_22 kV/NEW B_1/22.000000,NEW BRAUNFELS 1 4,897.000000,500.000000,22.000000,0.002601,0.193931,0.260130,19.394880,2333.365967,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6298_6303_1,NEW BRAUNFELS 1_500 kV/NEW BRAUNFELS 1 0/NEW BRAUNFELS 1_500 kV/NEW B_1/500.000000,NEW BRAUNFELS 1 0,NEW BRAUNFELS 1_22 kV/NEW BRAUNFELS 1 5/NEW BRAUNFELS 1_22 kV/NEW B_2/22.000000,NEW BRAUNFELS 1 5,887.000000,500.000000,22.000000,0.000887,0.065017,0.088700,6.502315,786.768982,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6298_6304_1,NEW BRAUNFELS 1_500 kV/NEW BRAUNFELS 1 0/NEW BRAUNFELS 1_500 kV/NEW B_1/500.000000,NEW BRAUNFELS 1 0,NEW BRAUNFELS 1_22 kV/NEW BRAUNFELS 1 6/NEW BRAUNFELS 1_22 kV/NEW B_3/22.000000,NEW BRAUNFELS 1 6,896.000000,500.000000,22.000000,0.002330,0.162714,0.232960,16.273029,2087.322021,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6298_6305_1,NEW BRAUNFELS 1_500 kV/NEW BRAUNFELS 1 0/NEW BRAUNFELS 1_500 kV/NEW B_1/500.000000,NEW BRAUNFELS 1 0,NEW BRAUNFELS 1_22 kV/NEW BRAUNFELS 1 7/NEW BRAUNFELS 1_22 kV/NEW B_4/22.000000,NEW BRAUNFELS 1 7,904.000000,500.000000,22.000000,0.003345,0.197795,0.334480,19.782351,3023.698975,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6299_6300_1,NEW BRAUNFELS 1_230 kV/NEW BRAUNFELS 1 1/NEW BRAUNFELS 1_230 kV/NEW B_1/230.000000,NEW BRAUNFELS 1 1,NEW BRAUNFELS 1_115 kV/NEW BRAUNFELS 1 2/NEW BRAUNFELS 1_115 kV/NEW B_1/115.000000,NEW BRAUNFELS 1 2,181.000000,230.000000,115.000000,0.003421,0.121125,0.342090,12.117350,619.182800,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6056_6057_1,NEW BRAUNFELS 2_500 kV/NEW BRAUNFELS 2 0/NEW BRAUNFELS 2_500 kV/NEW B_1/500.000000,NEW BRAUNFELS 2 0,NEW BRAUNFELS 2_230 kV/NEW BRAUNFELS 2 1/NEW BRAUNFELS 2_230 kV/NEW B_1/230.000000,NEW BRAUNFELS 2 1,1171.000000,500.000000,230.000000,0.002693,0.128225,0.269330,12.825280,3153.854004,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6057_6058_1,NEW BRAUNFELS 2_230 kV/NEW BRAUNFELS 2 1/NEW BRAUNFELS 2_230 kV/NEW B_1/230.000000,NEW BRAUNFELS 2 1,NEW BRAUNFELS 2_115 kV/NEW BRAUNFELS 2 2/NEW BRAUNFELS 2_115 kV/NEW B_1/115.000000,NEW BRAUNFELS 2 2,328.000000,230.000000,115.000000,0.002001,0.071274,0.200080,7.130248,656.262329,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6057_6058_2,NEW BRAUNFELS 2_230 kV/NEW BRAUNFELS 2 1/NEW BRAUNFELS 2_230 kV/NEW B_1/230.000000,NEW BRAUNFELS 2 1,NEW BRAUNFELS 2_115 kV/NEW BRAUNFELS 2 2/NEW BRAUNFELS 2_115 kV/NEW B_1/115.000000,NEW BRAUNFELS 2 2,328.000000,230.000000,115.000000,0.002001,0.071274,0.200080,7.130248,656.262329,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6033_6034_1,PFLUGERVILLE_500 kV/PFLUGERVILLE 0/PFLUGERVILLE_500 kV/PFLUG_1/500.000000,PFLUGERVILLE 0,PFLUGERVILLE_230 kV/PFLUGERVILLE 1/PFLUGERVILLE_230 kV/PFLUG_1/230.000000,PFLUGERVILLE 1,1058.000000,500.000000,230.000000,0.001481,0.099875,0.148120,9.988619,1567.109985,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6034_6035_1,PFLUGERVILLE_230 kV/PFLUGERVILLE 1/PFLUGERVILLE_230 kV/PFLUG_1/230.000000,PFLUGERVILLE 1,PFLUGERVILLE_115 kV/PFLUGERVILLE 2/PFLUGERVILLE_115 kV/PFLUG_1/115.000000,PFLUGERVILLE 2,540.000000,230.000000,115.000000,0.002160,0.087372,0.216000,8.739869,1166.400024,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6034_6035_2,PFLUGERVILLE_230 kV/PFLUGERVILLE 1/PFLUGERVILLE_230 kV/PFLUG_1/230.000000,PFLUGERVILLE 1,PFLUGERVILLE_115 kV/PFLUGERVILLE 2/PFLUGERVILLE_115 kV/PFLUG_1/115.000000,PFLUGERVILLE 2,540.000000,230.000000,115.000000,0.002160,0.087372,0.216000,8.739869,1166.400024,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6107_6108_1,ROCKDALE 1_500 kV/ROCKDALE 1 0/ROCKDALE 1_500 kV/ROCKD_1/500.000000,ROCKDALE 1 0,ROCKDALE 1_230 kV/ROCKDALE 1 1/ROCKDALE 1_230 kV/ROCKD_1/230.000000,ROCKDALE 1 1,380.000000,500.000000,230.000000,0.002318,0.166212,0.231800,16.622820,880.840027,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6107_6110_1,ROCKDALE 1_500 kV/ROCKDALE 1 0/ROCKDALE 1_500 kV/ROCKD_1/500.000000,ROCKDALE 1 0,ROCKDALE 1_13.8 kV/ROCKDALE 1 3/ROCKDALE 1_13.8 kV/ROCKD_1/13.800000,ROCKDALE 1 3,1181.000000,500.000000,13.800000,0.001772,0.127430,0.177150,12.744220,2092.142090,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6107_6111_1,ROCKDALE 1_500 kV/ROCKDALE 1 0/ROCKDALE 1_500 kV/ROCKD_1/500.000000,ROCKDALE 1 0,ROCKDALE 1_13.8 kV/ROCKDALE 1 4/ROCKDALE 1_13.8 kV/ROCKD_2/13.800000,ROCKDALE 1 4,1208.000000,500.000000,13.800000,0.001691,0.129135,0.169120,12.914630,2042.968994,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6108_6109_1,ROCKDALE 1_230 kV/ROCKDALE 1 1/ROCKDALE 1_230 kV/ROCKD_1/230.000000,ROCKDALE 1 1,ROCKDALE 1_115 kV/ROCKDALE 1 2/ROCKDALE 1_115 kV/ROCKD_1/115.000000,ROCKDALE 1 2,137.000000,230.000000,115.000000,0.003452,0.142028,0.345240,14.206980,472.978790,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6084_6085_1,ROUND ROCK 1_115 kV/ROUND ROCK 1 0/ROUND ROCK 1_115 kV/ROUND_1/115.000000,ROUND ROCK 1 0,ROUND ROCK 1_13.8 kV/ROUND ROCK 1 1/ROUND ROCK 1_13.8 kV/ROUND_1/13.800000,ROUND ROCK 1 1,31.000000,115.000000,13.800000,0.003373,0.140424,0.337280,14.046430,104.556801,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6084_6086_1,ROUND ROCK 1_115 kV/ROUND ROCK 1 0/ROUND ROCK 1_115 kV/ROUND_1/115.000000,ROUND ROCK 1 0,ROUND ROCK 1_13.8 kV/ROUND ROCK 1 2/ROUND ROCK 1_13.8 kV/ROUND_2/13.800000,ROUND ROCK 1 2,41.000000,115.000000,13.800000,0.002325,0.087367,0.232470,8.739782,95.312698,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6084_6087_1,ROUND ROCK 1_115 kV/ROUND ROCK 1 0/ROUND ROCK 1_115 kV/ROUND_1/115.000000,ROUND ROCK 1 0,ROUND ROCK 1_13.8 kV/ROUND ROCK 1 3/ROUND ROCK 1_13.8 kV/ROUND_6/13.800000,ROUND ROCK 1 3,43.000000,115.000000,13.800000,0.006575,0.121862,0.657470,12.203920,282.712097,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6084_6088_1,ROUND ROCK 1_115 kV/ROUND ROCK 1 0/ROUND ROCK 1_115 kV/ROUND_1/115.000000,ROUND ROCK 1 0,ROUND ROCK 1_13.8 kV/ROUND ROCK 1 4/ROUND ROCK 1_13.8 kV/ROUND_3/13.800000,ROUND ROCK 1 4,25.000000,115.000000,13.800000,0.000730,0.023625,0.073000,2.363627,18.250000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6084_6089_1,ROUND ROCK 1_115 kV/ROUND ROCK 1 0/ROUND ROCK 1_115 kV/ROUND_1/115.000000,ROUND ROCK 1 0,ROUND ROCK 1_13.8 kV/ROUND ROCK 1 5/ROUND ROCK 1_13.8 kV/ROUND_4/13.800000,ROUND ROCK 1 5,25.000000,115.000000,13.800000,0.001395,0.064175,0.139500,6.419016,34.875000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6084_6090_1,ROUND ROCK 1_115 kV/ROUND ROCK 1 0/ROUND ROCK 1_115 kV/ROUND_1/115.000000,ROUND ROCK 1 0,ROUND ROCK 1_13.8 kV/ROUND ROCK 1 6/ROUND ROCK 1_13.8 kV/ROUND_5/13.800000,ROUND ROCK 1 6,46.000000,115.000000,13.800000,0.000980,0.045572,0.097980,4.558273,45.070801,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6342_6343_1,ROUND ROCK 3_500 kV/ROUND ROCK 3 0/ROUND ROCK 3_500 kV/ROUND_1/500.000000,ROUND ROCK 3 0,ROUND ROCK 3_230 kV/ROUND ROCK 3 1/ROUND ROCK 3_230 kV/ROUND_1/230.000000,ROUND ROCK 3 1,1137.000000,500.000000,230.000000,0.002843,0.190902,0.284250,19.092350,3231.923096,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6343_6344_1,ROUND ROCK 3_230 kV/ROUND ROCK 3 1/ROUND ROCK 3_230 kV/ROUND_1/230.000000,ROUND ROCK 3 1,ROUND ROCK 3_115 kV/ROUND ROCK 3 2/ROUND ROCK 3_115 kV/ROUND_1/115.000000,ROUND ROCK 3 2,400.000000,230.000000,115.000000,0.001120,0.064440,0.112000,6.444973,448.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6343_6344_2,ROUND ROCK 3_230 kV/ROUND ROCK 3 1/ROUND ROCK 3_230 kV/ROUND_1/230.000000,ROUND ROCK 3 1,ROUND ROCK 3_115 kV/ROUND ROCK 3 2/ROUND ROCK 3_115 kV/ROUND_1/115.000000,ROUND ROCK 3 2,400.000000,230.000000,115.000000,0.001120,0.064440,0.112000,6.444973,448.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6354_6355_1,ROUND ROCK 4_230 kV/ROUND ROCK 4 0/ROUND ROCK 4_230 kV/ROUND_1/230.000000,ROUND ROCK 4 0,ROUND ROCK 4_115 kV/ROUND ROCK 4 1/ROUND ROCK 4_115 kV/ROUND_1/115.000000,ROUND ROCK 4 1,193.800003,230.000000,115.000000,0.001473,0.053353,0.147288,5.337347,285.444214,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6354_6355_2,ROUND ROCK 4_230 kV/ROUND ROCK 4 0/ROUND ROCK 4_230 kV/ROUND_1/230.000000,ROUND ROCK 4 0,ROUND ROCK 4_115 kV/ROUND ROCK 4 1/ROUND ROCK 4_115 kV/ROUND_1/115.000000,ROUND ROCK 4 1,193.800003,230.000000,115.000000,0.001473,0.053353,0.147288,5.337347,285.444214,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6141_6142_1,SAN ANTONIO 1_500 kV/SAN ANTONIO 1 0/SAN ANTONIO 1_500 kV/SAN A_1/500.000000,SAN ANTONIO 1 0,SAN ANTONIO 1_230 kV/SAN ANTONIO 1 1/SAN ANTONIO 1_230 kV/SAN A_1/230.000000,SAN ANTONIO 1 1,1326.000000,500.000000,230.000000,0.002652,0.120533,0.265200,12.056260,3516.552002,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6141_6142_2,SAN ANTONIO 1_500 kV/SAN ANTONIO 1 0/SAN ANTONIO 1_500 kV/SAN A_1/500.000000,SAN ANTONIO 1 0,SAN ANTONIO 1_230 kV/SAN ANTONIO 1 1/SAN ANTONIO 1_230 kV/SAN A_1/230.000000,SAN ANTONIO 1 1,1326.000000,500.000000,230.000000,0.002652,0.120533,0.265200,12.056260,3516.552002,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6141_6144_1,SAN ANTONIO 1_500 kV/SAN ANTONIO 1 0/SAN ANTONIO 1_500 kV/SAN A_1/500.000000,SAN ANTONIO 1 0,SAN ANTONIO 1_13.8 kV/SAN ANTONIO 1 3/SAN ANTONIO 1_13.8 kV/SAN A_5/13.800000,SAN ANTONIO 1 3,265.000000,500.000000,13.800000,0.002809,0.126617,0.280900,12.664820,744.385010,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6141_6145_1,SAN ANTONIO 1_500 kV/SAN ANTONIO 1 0/SAN ANTONIO 1_500 kV/SAN A_1/500.000000,SAN ANTONIO 1 0,SAN ANTONIO 1_13.8 kV/SAN ANTONIO 1 4/SAN ANTONIO 1_13.8 kV/SAN A_1/13.800000,SAN ANTONIO 1 4,1093.000000,500.000000,13.800000,0.002951,0.195428,0.295110,19.545071,3225.552002,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6141_6146_1,SAN ANTONIO 1_500 kV/SAN ANTONIO 1 0/SAN ANTONIO 1_500 kV/SAN A_1/500.000000,SAN ANTONIO 1 0,SAN ANTONIO 1_13.8 kV/SAN ANTONIO 1 5/SAN ANTONIO 1_13.8 kV/SAN A_2/13.800000,SAN ANTONIO 1 5,1090.000000,500.000000,13.800000,0.002616,0.187698,0.261600,18.771620,2851.439941,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6141_6147_1,SAN ANTONIO 1_500 kV/SAN ANTONIO 1 0/SAN ANTONIO 1_500 kV/SAN A_1/500.000000,SAN ANTONIO 1 0,SAN ANTONIO 1_13.8 kV/SAN ANTONIO 1 6/SAN ANTONIO 1_13.8 kV/SAN A_3/13.800000,SAN ANTONIO 1 6,1332.000000,500.000000,13.800000,0.002664,0.198868,0.266400,19.888540,3548.447998,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6141_6148_1,SAN ANTONIO 1_500 kV/SAN ANTONIO 1 0/SAN ANTONIO 1_500 kV/SAN A_1/500.000000,SAN ANTONIO 1 0,SAN ANTONIO 1_13.8 kV/SAN ANTONIO 1 7/SAN ANTONIO 1_13.8 kV/SAN A_6/13.800000,SAN ANTONIO 1 7,1248.000000,500.000000,13.800000,0.001622,0.114067,0.162240,11.407870,2024.755005,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6141_6149_1,SAN ANTONIO 1_500 kV/SAN ANTONIO 1 0/SAN ANTONIO 1_500 kV/SAN A_1/500.000000,SAN ANTONIO 1 0,SAN ANTONIO 1_13.8 kV/SAN ANTONIO 1 8/SAN ANTONIO 1_13.8 kV/SAN A_4/13.800000,SAN ANTONIO 1 8,1255.000000,500.000000,13.800000,0.000502,0.059487,0.050200,5.948912,630.010010,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6142_6143_1,SAN ANTONIO 1_230 kV/SAN ANTONIO 1 1/SAN ANTONIO 1_230 kV/SAN A_1/230.000000,SAN ANTONIO 1 1,SAN ANTONIO 1_115 kV/SAN ANTONIO 1 2/SAN ANTONIO 1_115 kV/SAN A_1/115.000000,SAN ANTONIO 1 2,443.000000,230.000000,115.000000,0.001329,0.095644,0.132900,9.565293,588.746887,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6142_6143_2,SAN ANTONIO 1_230 kV/SAN ANTONIO 1 1/SAN ANTONIO 1_230 kV/SAN A_1/230.000000,SAN ANTONIO 1 1,SAN ANTONIO 1_115 kV/SAN ANTONIO 1 2/SAN ANTONIO 1_115 kV/SAN A_1/115.000000,SAN ANTONIO 1 2,443.000000,230.000000,115.000000,0.001329,0.095644,0.132900,9.565293,588.746887,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6142_6143_3,SAN ANTONIO 1_230 kV/SAN ANTONIO 1 1/SAN ANTONIO 1_230 kV/SAN A_1/230.000000,SAN ANTONIO 1 1,SAN ANTONIO 1_115 kV/SAN ANTONIO 1 2/SAN ANTONIO 1_115 kV/SAN A_1/115.000000,SAN ANTONIO 1 2,443.000000,230.000000,115.000000,0.001329,0.095644,0.132900,9.565293,588.746887,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6036_6037_1,SAN ANTONIO 12_230 kV/SAN ANTONIO 12 0/SAN ANTONIO 12_230 kV/SAN A_1/230.000000,SAN ANTONIO 12 0,SAN ANTONIO 12_115 kV/SAN ANTONIO 12 1/SAN ANTONIO 12_115 kV/SAN A_1/115.000000,SAN ANTONIO 12 1,467.000000,230.000000,115.000000,0.001541,0.085461,0.154110,8.547490,719.693726,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6036_6037_2,SAN ANTONIO 12_230 kV/SAN ANTONIO 12 0/SAN ANTONIO 12_230 kV/SAN A_1/230.000000,SAN ANTONIO 12 0,SAN ANTONIO 12_115 kV/SAN ANTONIO 12 1/SAN ANTONIO 12_115 kV/SAN A_1/115.000000,SAN ANTONIO 12 1,467.000000,230.000000,115.000000,0.001541,0.085461,0.154110,8.547490,719.693726,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6036_6037_3,SAN ANTONIO 12_230 kV/SAN ANTONIO 12 0/SAN ANTONIO 12_230 kV/SAN A_1/230.000000,SAN ANTONIO 12 0,SAN ANTONIO 12_115 kV/SAN ANTONIO 12 1/SAN ANTONIO 12_115 kV/SAN A_1/115.000000,SAN ANTONIO 12 1,467.000000,230.000000,115.000000,0.001541,0.085461,0.154110,8.547490,719.693726,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6045_6046_1,SAN ANTONIO 2_500 kV/SAN ANTONIO 2 0/SAN ANTONIO 2_500 kV/SAN A_1/500.000000,SAN ANTONIO 2 0,SAN ANTONIO 2_230 kV/SAN ANTONIO 2 1/SAN ANTONIO 2_230 kV/SAN A_1/230.000000,SAN ANTONIO 2 1,1198.000000,500.000000,230.000000,0.000958,0.087454,0.095840,8.745925,1148.162964,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6045_6048_1,SAN ANTONIO 2_500 kV/SAN ANTONIO 2 0/SAN ANTONIO 2_500 kV/SAN A_1/500.000000,SAN ANTONIO 2 0,SAN ANTONIO 2_13.8 kV/SAN ANTONIO 2 3/SAN ANTONIO 2_13.8 kV/SAN A_4/13.800000,SAN ANTONIO 2 3,233.000000,500.000000,13.800000,0.003262,0.181158,0.326200,18.118690,760.046021,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6045_6049_1,SAN ANTONIO 2_500 kV/SAN ANTONIO 2 0/SAN ANTONIO 2_500 kV/SAN A_1/500.000000,SAN ANTONIO 2 0,SAN ANTONIO 2_13.8 kV/SAN ANTONIO 2 4/SAN ANTONIO 2_13.8 kV/SAN A_5/13.800000,SAN ANTONIO 2 4,283.000000,500.000000,13.800000,0.001302,0.124916,0.130180,12.492300,368.409393,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6045_6050_1,SAN ANTONIO 2_500 kV/SAN ANTONIO 2 0/SAN ANTONIO 2_500 kV/SAN A_1/500.000000,SAN ANTONIO 2 0,SAN ANTONIO 2_13.8 kV/SAN ANTONIO 2 5/SAN ANTONIO 2_13.8 kV/SAN A_6/13.800000,SAN ANTONIO 2 5,256.000000,500.000000,13.800000,0.001434,0.111795,0.143360,11.180440,367.001587,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6045_6051_1,SAN ANTONIO 2_500 kV/SAN ANTONIO 2 0/SAN ANTONIO 2_500 kV/SAN A_1/500.000000,SAN ANTONIO 2 0,SAN ANTONIO 2_13.8 kV/SAN ANTONIO 2 6/SAN ANTONIO 2_13.8 kV/SAN A_1/13.800000,SAN ANTONIO 2 6,351.000000,500.000000,13.800000,0.001228,0.089154,0.122850,8.916246,431.203491,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6045_6052_1,SAN ANTONIO 2_500 kV/SAN ANTONIO 2 0/SAN ANTONIO 2_500 kV/SAN A_1/500.000000,SAN ANTONIO 2 0,SAN ANTONIO 2_13.8 kV/SAN ANTONIO 2 7/SAN ANTONIO 2_13.8 kV/SAN A_7/13.800000,SAN ANTONIO 2 7,342.000000,500.000000,13.800000,0.002531,0.116417,0.253080,11.644430,865.533630,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6045_6053_1,SAN ANTONIO 2_500 kV/SAN ANTONIO 2 0/SAN ANTONIO 2_500 kV/SAN A_1/500.000000,SAN ANTONIO 2 0,SAN ANTONIO 2_13.8 kV/SAN ANTONIO 2 8/SAN ANTONIO 2_13.8 kV/SAN A_2/13.800000,SAN ANTONIO 2 8,352.000000,500.000000,13.800000,0.000986,0.102854,0.098560,10.285910,346.931213,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6045_6054_1,SAN ANTONIO 2_500 kV/SAN ANTONIO 2 0/SAN ANTONIO 2_500 kV/SAN A_1/500.000000,SAN ANTONIO 2 0,SAN ANTONIO 2_13.8 kV/SAN ANTONIO 2 9/SAN ANTONIO 2_13.8 kV/SAN A_3/13.800000,SAN ANTONIO 2 9,338.000000,500.000000,13.800000,0.002062,0.188165,0.206180,18.817591,696.888306,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6046_6047_1,SAN ANTONIO 2_230 kV/SAN ANTONIO 2 1/SAN ANTONIO 2_230 kV/SAN A_1/230.000000,SAN ANTONIO 2 1,SAN ANTONIO 2_115 kV/SAN ANTONIO 2 2/SAN ANTONIO 2_115 kV/SAN A_1/115.000000,SAN ANTONIO 2 2,320.000000,230.000000,115.000000,0.001792,0.133760,0.179200,13.377200,573.440002,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6046_6047_2,SAN ANTONIO 2_230 kV/SAN ANTONIO 2 1/SAN ANTONIO 2_230 kV/SAN A_1/230.000000,SAN ANTONIO 2 1,SAN ANTONIO 2_115 kV/SAN ANTONIO 2 2/SAN ANTONIO 2_115 kV/SAN A_1/115.000000,SAN ANTONIO 2 2,320.000000,230.000000,115.000000,0.001792,0.133760,0.179200,13.377200,573.440002,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6152_6153_1,SAN ANTONIO 22_230 kV/SAN ANTONIO 22 0/SAN ANTONIO 22_230 kV/SAN A_1/230.000000,SAN ANTONIO 22 0,SAN ANTONIO 22_115 kV/SAN ANTONIO 22 1/SAN ANTONIO 22_115 kV/SAN A_1/115.000000,SAN ANTONIO 22 1,155.000000,230.000000,115.000000,0.004433,0.170392,0.443300,17.044920,687.114929,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6287_6288_1,SAN ANTONIO 32_230 kV/SAN ANTONIO 32 0/SAN ANTONIO 32_230 kV/SAN A_1/230.000000,SAN ANTONIO 32 0,SAN ANTONIO 32_115 kV/SAN ANTONIO 32 1/SAN ANTONIO 32_115 kV/SAN A_1/115.000000,SAN ANTONIO 32 1,300.000000,230.000000,115.000000,0.001740,0.115650,0.174000,11.566310,521.999878,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6287_6288_2,SAN ANTONIO 32_230 kV/SAN ANTONIO 32 0/SAN ANTONIO 32_230 kV/SAN A_1/230.000000,SAN ANTONIO 32 0,SAN ANTONIO 32_115 kV/SAN ANTONIO 32 1/SAN ANTONIO 32_115 kV/SAN A_1/115.000000,SAN ANTONIO 32 1,300.000000,230.000000,115.000000,0.001740,0.115650,0.174000,11.566310,521.999878,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6197_6198_1,SAN ANTONIO 37_500 kV/SAN ANTONIO 37 0/SAN ANTONIO 37_500 kV/SAN A_1/500.000000,SAN ANTONIO 37 0,SAN ANTONIO 37_230 kV/SAN ANTONIO 37 1/SAN ANTONIO 37_230 kV/SAN A_1/230.000000,SAN ANTONIO 37 1,1372.000000,500.000000,230.000000,0.002058,0.193864,0.205800,19.387449,2823.575928,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6198_6199_1,SAN ANTONIO 37_230 kV/SAN ANTONIO 37 1/SAN ANTONIO 37_230 kV/SAN A_1/230.000000,SAN ANTONIO 37 1,SAN ANTONIO 37_115 kV/SAN ANTONIO 37 2/SAN ANTONIO 37_115 kV/SAN A_1/115.000000,SAN ANTONIO 37 2,420.000000,230.000000,115.000000,0.002016,0.071106,0.201600,7.113457,846.719971,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6198_6199_2,SAN ANTONIO 37_230 kV/SAN ANTONIO 37 1/SAN ANTONIO 37_230 kV/SAN A_1/230.000000,SAN ANTONIO 37 1,SAN ANTONIO 37_115 kV/SAN ANTONIO 37 2/SAN ANTONIO 37_115 kV/SAN A_1/115.000000,SAN ANTONIO 37 2,420.000000,230.000000,115.000000,0.002016,0.071106,0.201600,7.113457,846.719971,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6198_6199_3,SAN ANTONIO 37_230 kV/SAN ANTONIO 37 1/SAN ANTONIO 37_230 kV/SAN A_1/230.000000,SAN ANTONIO 37 1,SAN ANTONIO 37_115 kV/SAN ANTONIO 37 2/SAN ANTONIO 37_115 kV/SAN A_1/115.000000,SAN ANTONIO 37 2,420.000000,230.000000,115.000000,0.002016,0.071106,0.201600,7.113457,846.719971,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6333_6334_1,SAN ANTONIO 47_500 kV/SAN ANTONIO 47 0/SAN ANTONIO 47_500 kV/SAN A_1/500.000000,SAN ANTONIO 47 0,SAN ANTONIO 47_230 kV/SAN ANTONIO 47 1/SAN ANTONIO 47_230 kV/SAN A_1/230.000000,SAN ANTONIO 47 1,1094.000000,500.000000,230.000000,0.003610,0.182151,0.361020,18.218679,3949.559082,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6334_6335_1,SAN ANTONIO 47_230 kV/SAN ANTONIO 47 1/SAN ANTONIO 47_230 kV/SAN A_1/230.000000,SAN ANTONIO 47 1,SAN ANTONIO 47_115 kV/SAN ANTONIO 47 2/SAN ANTONIO 47_115 kV/SAN A_1/115.000000,SAN ANTONIO 47 2,271.799988,230.000000,115.000000,0.001712,0.093363,0.171234,9.337899,465.414001,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6234_6235_1,SAN ANTONIO 50_500 kV/SAN ANTONIO 50 0/SAN ANTONIO 50_500 kV/SAN A_1/500.000000,SAN ANTONIO 50 0,SAN ANTONIO 50_230 kV/SAN ANTONIO 50 1/SAN ANTONIO 50_230 kV/SAN A_1/230.000000,SAN ANTONIO 50 1,1190.000000,500.000000,230.000000,0.000714,0.056525,0.071400,5.652951,849.659973,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6235_6236_1,SAN ANTONIO 50_230 kV/SAN ANTONIO 50 1/SAN ANTONIO 50_230 kV/SAN A_1/230.000000,SAN ANTONIO 50 1,SAN ANTONIO 50_115 kV/SAN ANTONIO 50 2/SAN ANTONIO 50_115 kV/SAN A_1/115.000000,SAN ANTONIO 50 2,406.000000,230.000000,115.000000,0.003045,0.120257,0.304500,12.029570,1236.270020,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6235_6236_2,SAN ANTONIO 50_230 kV/SAN ANTONIO 50 1/SAN ANTONIO 50_230 kV/SAN A_1/230.000000,SAN ANTONIO 50 1,SAN ANTONIO 50_115 kV/SAN ANTONIO 50 2/SAN ANTONIO 50_115 kV/SAN A_1/115.000000,SAN ANTONIO 50 2,406.000000,230.000000,115.000000,0.003045,0.120257,0.304500,12.029570,1236.270020,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6177_6178_1,SAN ANTONIO 51_230 kV/SAN ANTONIO 51 0/SAN ANTONIO 51_230 kV/SAN A_1/230.000000,SAN ANTONIO 51 0,SAN ANTONIO 51_115 kV/SAN ANTONIO 51 1/SAN ANTONIO 51_115 kV/SAN A_1/115.000000,SAN ANTONIO 51 1,172.800003,230.000000,115.000000,0.001417,0.073457,0.141696,7.347095,244.850693,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6177_6178_2,SAN ANTONIO 51_230 kV/SAN ANTONIO 51 0/SAN ANTONIO 51_230 kV/SAN A_1/230.000000,SAN ANTONIO 51 0,SAN ANTONIO 51_115 kV/SAN ANTONIO 51 1/SAN ANTONIO 51_115 kV/SAN A_1/115.000000,SAN ANTONIO 51 1,172.800003,230.000000,115.000000,0.001417,0.073457,0.141696,7.347095,244.850693,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6169_6170_1,SAN ANTONIO 52_500 kV/SAN ANTONIO 52 0/SAN ANTONIO 52_500 kV/SAN A_1/500.000000,SAN ANTONIO 52 0,SAN ANTONIO 52_230 kV/SAN ANTONIO 52 1/SAN ANTONIO 52_230 kV/SAN A_1/230.000000,SAN ANTONIO 52 1,1108.000000,500.000000,230.000000,0.002992,0.197113,0.299160,19.713591,3314.691895,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6170_6171_1,SAN ANTONIO 52_230 kV/SAN ANTONIO 52 1/SAN ANTONIO 52_230 kV/SAN A_1/230.000000,SAN ANTONIO 52 1,SAN ANTONIO 52_115 kV/SAN ANTONIO 52 2/SAN ANTONIO 52_115 kV/SAN A_1/115.000000,SAN ANTONIO 52 2,297.000000,230.000000,115.000000,0.001693,0.102079,0.169290,10.209290,502.791290,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6228_6229_1,SAN MARCOS_500 kV/SAN MARCOS 0/SAN MARCOS_500 kV/SAN M_1/500.000000,SAN MARCOS 0,SAN MARCOS_230 kV/SAN MARCOS 1/SAN MARCOS_230 kV/SAN M_1/230.000000,SAN MARCOS 1,1208.000000,500.000000,230.000000,0.001329,0.158610,0.132880,15.861600,1605.189941,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6229_6230_1,SAN MARCOS_230 kV/SAN MARCOS 1/SAN MARCOS_230 kV/SAN M_1/230.000000,SAN MARCOS 1,SAN MARCOS_115 kV/SAN MARCOS 2/SAN MARCOS_115 kV/SAN M_1/115.000000,SAN MARCOS 2,350.000000,230.000000,115.000000,0.002135,0.126070,0.213500,12.608810,747.249878,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6229_6230_2,SAN MARCOS_230 kV/SAN MARCOS 1/SAN MARCOS_230 kV/SAN M_1/230.000000,SAN MARCOS 1,SAN MARCOS_115 kV/SAN MARCOS 2/SAN MARCOS_115 kV/SAN M_1/115.000000,SAN MARCOS 2,350.000000,230.000000,115.000000,0.002135,0.126070,0.213500,12.608810,747.249878,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6161_6162_1,SEGUIN 1_500 kV/SEGUIN 1 0/SEGUIN 1_500 kV/SEGUI_1/500.000000,SEGUIN 1 0,SEGUIN 1_230 kV/SEGUIN 1 1/SEGUIN 1_230 kV/SEGUI_1/230.000000,SEGUIN 1 1,1132.000000,500.000000,230.000000,0.002717,0.190742,0.271680,19.076130,3075.416992,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6161_6164_1,SEGUIN 1_500 kV/SEGUIN 1 0/SEGUIN 1_500 kV/SEGUI_1/500.000000,SEGUIN 1 0,SEGUIN 1_13.8 kV/SEGUIN 1 3/SEGUIN 1_13.8 kV/SEGUI_1/13.800000,SEGUIN 1 3,880.000000,500.000000,13.800000,0.001936,0.145376,0.193600,14.538890,1703.680054,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6161_6165_1,SEGUIN 1_500 kV/SEGUIN 1 0/SEGUIN 1_500 kV/SEGUI_1/500.000000,SEGUIN 1 0,SEGUIN 1_13.8 kV/SEGUIN 1 4/SEGUIN 1_13.8 kV/SEGUI_2/13.800000,SEGUIN 1 4,879.000000,500.000000,13.800000,0.002989,0.161824,0.298860,16.185150,2626.979004,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6161_6166_1,SEGUIN 1_500 kV/SEGUIN 1 0/SEGUIN 1_500 kV/SEGUI_1/500.000000,SEGUIN 1 0,SEGUIN 1_13.8 kV/SEGUIN 1 5/SEGUIN 1_13.8 kV/SEGUI_3/13.800000,SEGUIN 1 5,880.000000,500.000000,13.800000,0.000968,0.068200,0.096800,6.820687,851.840027,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6161_6167_1,SEGUIN 1_500 kV/SEGUIN 1 0/SEGUIN 1_500 kV/SEGUI_1/500.000000,SEGUIN 1 0,SEGUIN 1_13.8 kV/SEGUIN 1 6/SEGUIN 1_13.8 kV/SEGUI_4/13.800000,SEGUIN 1 6,883.000000,500.000000,13.800000,0.001766,0.127770,0.176600,12.778230,1559.378052,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6162_6163_1,SEGUIN 1_230 kV/SEGUIN 1 1/SEGUIN 1_230 kV/SEGUI_1/230.000000,SEGUIN 1 1,SEGUIN 1_115 kV/SEGUIN 1 2/SEGUIN 1_115 kV/SEGUI_1/115.000000,SEGUIN 1 2,184.199997,230.000000,115.000000,0.002008,0.078746,0.200778,7.877110,369.833099,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6279_6280_1,SEGUIN 2_230 kV/SEGUIN 2 0/SEGUIN 2_230 kV/SEGUI_1/230.000000,SEGUIN 2 0,SEGUIN 2_115 kV/SEGUIN 2 1/SEGUIN 2_115 kV/SEGUI_1/115.000000,SEGUIN 2 1,163.199997,230.000000,115.000000,0.001730,0.060678,0.172992,6.070241,282.322906,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6101_6102_1,WINCHESTER_500 kV/WINCHESTER 0/WINCHESTER_500 kV/WINCH_1/500.000000,WINCHESTER 0,WINCHESTER_230 kV/WINCHESTER 1/WINCHESTER_230 kV/WINCH_1/230.000000,WINCHESTER 1,1307.000000,500.000000,230.000000,0.001699,0.111095,0.169910,11.110800,2220.724121,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6101_6104_1,WINCHESTER_500 kV/WINCHESTER 0/WINCHESTER_500 kV/WINCH_1/500.000000,WINCHESTER 0,WINCHESTER_13.8 kV/WINCHESTER 3/WINCHESTER_13.8 kV/WINCH_1/13.800000,WINCHESTER 3,378.000000,500.000000,13.800000,0.001172,0.091589,0.117180,9.159690,442.940399,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6101_6105_1,WINCHESTER_500 kV/WINCHESTER 0/WINCHESTER_500 kV/WINCH_1/500.000000,WINCHESTER 0,WINCHESTER_13.8 kV/WINCHESTER 4/WINCHESTER_13.8 kV/WINCH_2/13.800000,WINCHESTER 4,368.000000,500.000000,13.800000,0.001362,0.143446,0.136160,14.345290,501.068787,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6101_6106_1,WINCHESTER_500 kV/WINCHESTER 0/WINCHESTER_500 kV/WINCH_1/500.000000,WINCHESTER 0,WINCHESTER_13.8 kV/WINCHESTER 5/WINCHESTER_13.8 kV/WINCH_3/13.800000,WINCHESTER 5,560.000000,500.000000,13.800000,0.001008,0.053928,0.100800,5.393742,564.479980,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6102_6103_1,WINCHESTER_230 kV/WINCHESTER 1/WINCHESTER_230 kV/WINCH_1/230.000000,WINCHESTER 1,WINCHESTER_115 kV/WINCHESTER 2/WINCHESTER_115 kV/WINCH_1/115.000000,WINCHESTER 2,439.000000,230.000000,115.000000,0.004478,0.197813,0.447780,19.786409,1965.754028,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_6030_6031_1,YOAKUM_230 kV/YOAKUM 0/YOAKUM_230 kV/YOAKU_1/230.000000,YOAKUM 0,YOAKUM_115 kV/YOAKUM 1/YOAKUM_115 kV/YOAKU_1/115.000000,YOAKUM 1,124.000000,230.000000,115.000000,0.003956,0.169012,0.395560,16.905830,490.494385,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7422_7423_1,ALVIN_500 kV/ALVIN 0/ALVIN_500 kV/ALVIN_1/500.000000,ALVIN 0,ALVIN_230 kV/ALVIN 1/ALVIN_230 kV/ALVIN_1/230.000000,ALVIN 1,1350.000000,500.000000,230.000000,0.001890,0.121095,0.189000,12.110970,2551.500000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7423_7424_1,ALVIN_230 kV/ALVIN 1/ALVIN_230 kV/ALVIN_1/230.000000,ALVIN 1,ALVIN_115 kV/ALVIN 2/ALVIN_115 kV/ALVIN_1/115.000000,ALVIN 2,213.000000,230.000000,115.000000,0.002237,0.092719,0.223650,9.274587,476.374512,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7423_7424_2,ALVIN_230 kV/ALVIN 1/ALVIN_230 kV/ALVIN_1/230.000000,ALVIN 1,ALVIN_115 kV/ALVIN 2/ALVIN_115 kV/ALVIN_1/115.000000,ALVIN 2,213.000000,230.000000,115.000000,0.002237,0.092719,0.223650,9.274587,476.374512,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7423_7424_3,ALVIN_230 kV/ALVIN 1/ALVIN_230 kV/ALVIN_1/230.000000,ALVIN 1,ALVIN_115 kV/ALVIN 2/ALVIN_115 kV/ALVIN_1/115.000000,ALVIN 2,213.000000,230.000000,115.000000,0.002237,0.092719,0.223650,9.274587,476.374512,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7252_7253_1,ANGLETON_230 kV/ANGLETON 0/ANGLETON_230 kV/ANGLE_1/230.000000,ANGLETON 0,ANGLETON_115 kV/ANGLETON 1/ANGLETON_115 kV/ANGLE_1/115.000000,ANGLETON 1,198.000000,230.000000,115.000000,0.001782,0.064132,0.178200,6.415695,352.835999,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7261_7262_1,BAY CITY_230 kV/BAY CITY 0/BAY CITY_230 kV/BAY C_1/230.000000,BAY CITY 0,BAY CITY_115 kV/BAY CITY 1/BAY CITY_115 kV/BAY C_1/115.000000,BAY CITY 1,305.000000,230.000000,115.000000,0.001799,0.075579,0.179950,7.560041,548.847473,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7204_7205_1,BAYTOWN 1_500 kV/BAYTOWN 1 0/BAYTOWN 1_500 kV/BAYTO_1/500.000000,BAYTOWN 1 0,BAYTOWN 1_230 kV/BAYTOWN 1 1/BAYTOWN 1_230 kV/BAYTO_1/230.000000,BAYTOWN 1 1,1324.000000,500.000000,230.000000,0.001854,0.134386,0.185360,13.439880,2454.166992,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7204_7207_1,BAYTOWN 1_500 kV/BAYTOWN 1 0/BAYTOWN 1_500 kV/BAYTO_1/500.000000,BAYTOWN 1 0,BAYTOWN 1_18 kV/BAYTOWN 1 3/BAYTOWN 1_18 kV/BAYTO_6/18.000000,BAYTOWN 1 3,243.000000,500.000000,18.000000,0.000948,0.059851,0.094770,5.985840,230.291107,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7204_7208_1,BAYTOWN 1_500 kV/BAYTOWN 1 0/BAYTOWN 1_500 kV/BAYTO_1/500.000000,BAYTOWN 1 0,BAYTOWN 1_18 kV/BAYTOWN 1 4/BAYTOWN 1_18 kV/BAYTO_1/18.000000,BAYTOWN 1 4,1265.000000,500.000000,18.000000,0.001644,0.116760,0.164450,11.677110,2080.291992,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7204_7209_1,BAYTOWN 1_500 kV/BAYTOWN 1 0/BAYTOWN 1_500 kV/BAYTO_1/500.000000,BAYTOWN 1 0,BAYTOWN 1_18 kV/BAYTOWN 1 5/BAYTOWN 1_18 kV/BAYTO_2/18.000000,BAYTOWN 1 5,1260.000000,500.000000,18.000000,0.000882,0.080514,0.088200,8.051883,1111.319946,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7204_7210_1,BAYTOWN 1_500 kV/BAYTOWN 1 0/BAYTOWN 1_500 kV/BAYTO_1/500.000000,BAYTOWN 1 0,BAYTOWN 1_18 kV/BAYTOWN 1 6/BAYTOWN 1_18 kV/BAYTO_3/18.000000,BAYTOWN 1 6,664.000000,500.000000,18.000000,0.003121,0.145283,0.312080,14.531670,2072.210938,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7204_7211_1,BAYTOWN 1_500 kV/BAYTOWN 1 0/BAYTOWN 1_500 kV/BAYTO_1/500.000000,BAYTOWN 1 0,BAYTOWN 1_18 kV/BAYTOWN 1 7/BAYTOWN 1_18 kV/BAYTO_4/18.000000,BAYTOWN 1 7,656.000000,500.000000,18.000000,0.001640,0.103189,0.164000,10.320180,1075.839966,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7204_7212_1,BAYTOWN 1_500 kV/BAYTOWN 1 0/BAYTOWN 1_500 kV/BAYTO_1/500.000000,BAYTOWN 1 0,BAYTOWN 1_18 kV/BAYTOWN 1 8/BAYTOWN 1_18 kV/BAYTO_5/18.000000,BAYTOWN 1 8,669.000000,500.000000,18.000000,0.002609,0.171063,0.260910,17.108320,1745.488037,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7205_7206_1,BAYTOWN 1_230 kV/BAYTOWN 1 1/BAYTOWN 1_230 kV/BAYTO_1/230.000000,BAYTOWN 1 1,BAYTOWN 1_115 kV/BAYTOWN 1 2/BAYTOWN 1_115 kV/BAYTO_1/115.000000,BAYTOWN 1 2,181.000000,230.000000,115.000000,0.004145,0.166574,0.414490,16.662590,750.226929,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7076_7077_1,BAYTOWN 2_500 kV/BAYTOWN 2 0/BAYTOWN 2_500 kV/BAYTO_1/500.000000,BAYTOWN 2 0,BAYTOWN 2_230 kV/BAYTOWN 2 1/BAYTOWN 2_230 kV/BAYTO_1/230.000000,BAYTOWN 2 1,1233.000000,500.000000,230.000000,0.000863,0.056595,0.086310,5.660128,1064.202026,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7076_7079_1,BAYTOWN 2_500 kV/BAYTOWN 2 0/BAYTOWN 2_500 kV/BAYTO_1/500.000000,BAYTOWN 2 0,BAYTOWN 2_13.8 kV/BAYTOWN 2 3/BAYTOWN 2_13.8 kV/BAYTO_1/13.800000,BAYTOWN 2 3,855.000000,500.000000,13.800000,0.002052,0.143212,0.205200,14.322720,1754.459961,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7076_7080_1,BAYTOWN 2_500 kV/BAYTOWN 2 0/BAYTOWN 2_500 kV/BAYTO_1/500.000000,BAYTOWN 2 0,BAYTOWN 2_13.8 kV/BAYTOWN 2 4/BAYTOWN 2_13.8 kV/BAYTO_2/13.800000,BAYTOWN 2 4,857.000000,500.000000,13.800000,0.003171,0.183998,0.317090,18.402519,2717.460938,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7076_7081_1,BAYTOWN 2_500 kV/BAYTOWN 2 0/BAYTOWN 2_500 kV/BAYTO_1/500.000000,BAYTOWN 2 0,BAYTOWN 2_13.8 kV/BAYTOWN 2 5/BAYTOWN 2_13.8 kV/BAYTO_3/13.800000,BAYTOWN 2 5,863.000000,500.000000,13.800000,0.002589,0.186926,0.258900,18.694370,2234.306885,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7076_7082_1,BAYTOWN 2_500 kV/BAYTOWN 2 0/BAYTOWN 2_500 kV/BAYTO_1/500.000000,BAYTOWN 2 0,BAYTOWN 2_13.8 kV/BAYTOWN 2 6/BAYTOWN 2_13.8 kV/BAYTO_4/13.800000,BAYTOWN 2 6,847.000000,500.000000,13.800000,0.002372,0.145599,0.237160,14.561860,2008.744995,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7077_7078_1,BAYTOWN 2_230 kV/BAYTOWN 2 1/BAYTOWN 2_230 kV/BAYTO_1/230.000000,BAYTOWN 2 1,BAYTOWN 2_115 kV/BAYTOWN 2 2/BAYTOWN 2_115 kV/BAYTO_1/115.000000,BAYTOWN 2 2,220.000000,230.000000,115.000000,0.002420,0.100364,0.242000,10.039320,532.400024,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7282_7283_1,BAYTOWN 3_230 kV/BAYTOWN 3 0/BAYTOWN 3_230 kV/BAYTO_1/230.000000,BAYTOWN 3 0,BAYTOWN 3_115 kV/BAYTOWN 3 1/BAYTOWN 3_115 kV/BAYTO_1/115.000000,BAYTOWN 3 1,145.000000,230.000000,115.000000,0.003683,0.102413,0.368300,10.247970,534.034973,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7282_7284_1,BAYTOWN 3_230 kV/BAYTOWN 3 0/BAYTOWN 3_230 kV/BAYTO_1/230.000000,BAYTOWN 3 0,BAYTOWN 3_13.2 kV/BAYTOWN 3 2/BAYTOWN 3_13.2 kV/BAYTO_6/13.200000,BAYTOWN 3 2,70.000000,230.000000,13.200000,0.004921,0.183799,0.492100,18.386490,344.470001,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7282_7285_1,BAYTOWN 3_230 kV/BAYTOWN 3 0/BAYTOWN 3_230 kV/BAYTO_1/230.000000,BAYTOWN 3 0,BAYTOWN 3_13.2 kV/BAYTOWN 3 3/BAYTOWN 3_13.2 kV/BAYTO_1/13.200000,BAYTOWN 3 3,93.000000,230.000000,13.200000,0.001274,0.083300,0.127410,8.330984,118.491302,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7282_7286_1,BAYTOWN 3_230 kV/BAYTOWN 3 0/BAYTOWN 3_230 kV/BAYTO_1/230.000000,BAYTOWN 3 0,BAYTOWN 3_13.2 kV/BAYTOWN 3 4/BAYTOWN 3_13.2 kV/BAYTO_2/13.200000,BAYTOWN 3 4,93.000000,230.000000,13.200000,0.005069,0.191682,0.506850,19.174931,471.370514,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7282_7287_1,BAYTOWN 3_230 kV/BAYTOWN 3 0/BAYTOWN 3_230 kV/BAYTO_1/230.000000,BAYTOWN 3 0,BAYTOWN 3_13.2 kV/BAYTOWN 3 5/BAYTOWN 3_13.2 kV/BAYTO_3/13.200000,BAYTOWN 3 5,91.000000,230.000000,13.200000,0.002985,0.162353,0.298480,16.238050,271.616791,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7282_7288_1,BAYTOWN 3_230 kV/BAYTOWN 3 0/BAYTOWN 3_230 kV/BAYTO_1/230.000000,BAYTOWN 3 0,BAYTOWN 3_13.2 kV/BAYTOWN 3 6/BAYTOWN 3_13.2 kV/BAYTO_4/13.200000,BAYTOWN 3 6,93.000000,230.000000,13.200000,0.004343,0.176709,0.434310,17.676270,403.908295,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7282_7289_1,BAYTOWN 3_230 kV/BAYTOWN 3 0/BAYTOWN 3_230 kV/BAYTO_1/230.000000,BAYTOWN 3 0,BAYTOWN 3_13.2 kV/BAYTOWN 3 7/BAYTOWN 3_13.2 kV/BAYTO_5/13.200000,BAYTOWN 3 7,124.000000,230.000000,13.200000,0.001922,0.087829,0.192200,8.785023,238.328003,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7366_7367_1,CHANNELVIEW 1_500 kV/CHANNELVIEW 1 0/CHANNELVIEW 1_500 kV/CHANN_1/500.000000,CHANNELVIEW 1 0,CHANNELVIEW 1_230 kV/CHANNELVIEW 1 1/CHANNELVIEW 1_230 kV/CHANN_1/230.000000,CHANNELVIEW 1 1,1249.000000,500.000000,230.000000,0.002623,0.170613,0.262290,17.063360,3276.001953,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7366_7367_2,CHANNELVIEW 1_500 kV/CHANNELVIEW 1 0/CHANNELVIEW 1_500 kV/CHANN_1/500.000000,CHANNELVIEW 1 0,CHANNELVIEW 1_230 kV/CHANNELVIEW 1 1/CHANNELVIEW 1_230 kV/CHANN_1/230.000000,CHANNELVIEW 1 1,1249.000000,500.000000,230.000000,0.002623,0.170613,0.262290,17.063360,3276.001953,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7366_7369_1,CHANNELVIEW 1_500 kV/CHANNELVIEW 1 0/CHANNELVIEW 1_500 kV/CHANN_1/500.000000,CHANNELVIEW 1 0,CHANNELVIEW 1_18 kV/CHANNELVIEW 1 3/CHANNELVIEW 1_18 kV/CHANN_5/18.000000,CHANNELVIEW 1 3,494.000000,500.000000,18.000000,0.002618,0.160204,0.261820,16.022560,1293.390991,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7366_7370_1,CHANNELVIEW 1_500 kV/CHANNELVIEW 1 0/CHANNELVIEW 1_500 kV/CHANN_1/500.000000,CHANNELVIEW 1 0,CHANNELVIEW 1_18 kV/CHANNELVIEW 1 4/CHANNELVIEW 1_18 kV/CHANN_6/18.000000,CHANNELVIEW 1 4,480.000000,500.000000,18.000000,0.003120,0.197664,0.312000,19.768860,1497.599976,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7366_7371_1,CHANNELVIEW 1_500 kV/CHANNELVIEW 1 0/CHANNELVIEW 1_500 kV/CHANN_1/500.000000,CHANNELVIEW 1 0,CHANNELVIEW 1_18 kV/CHANNELVIEW 1 5/CHANNELVIEW 1_18 kV/CHANN_7/18.000000,CHANNELVIEW 1 5,469.000000,500.000000,18.000000,0.002298,0.159648,0.229810,15.966410,1077.808960,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7366_7372_1,CHANNELVIEW 1_500 kV/CHANNELVIEW 1 0/CHANNELVIEW 1_500 kV/CHANN_1/500.000000,CHANNELVIEW 1 0,CHANNELVIEW 1_18 kV/CHANNELVIEW 1 6/CHANNELVIEW 1_18 kV/CHANN_8/18.000000,CHANNELVIEW 1 6,485.000000,500.000000,18.000000,0.002377,0.153357,0.237650,15.337540,1152.603027,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7366_7373_1,CHANNELVIEW 1_500 kV/CHANNELVIEW 1 0/CHANNELVIEW 1_500 kV/CHANN_1/500.000000,CHANNELVIEW 1 0,CHANNELVIEW 1_18 kV/CHANNELVIEW 1 7/CHANNELVIEW 1_18 kV/CHANN_9/18.000000,CHANNELVIEW 1 7,491.000000,500.000000,18.000000,0.000491,0.058134,0.049100,5.813647,241.080994,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7366_7374_1,CHANNELVIEW 1_500 kV/CHANNELVIEW 1 0/CHANNELVIEW 1_500 kV/CHANN_1/500.000000,CHANNELVIEW 1 0,CHANNELVIEW 1_18 kV/CHANNELVIEW 1 8/CHANNELVIEW 1_18 kV/CHANN_A/18.000000,CHANNELVIEW 1 8,487.000000,500.000000,18.000000,0.001948,0.124185,0.194800,12.420030,948.675903,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7366_7375_1,CHANNELVIEW 1_500 kV/CHANNELVIEW 1 0/CHANNELVIEW 1_500 kV/CHANN_1/500.000000,CHANNELVIEW 1 0,CHANNELVIEW 1_18 kV/CHANNELVIEW 1 9/CHANNELVIEW 1_18 kV/CHANN_B/18.000000,CHANNELVIEW 1 9,712.000000,500.000000,18.000000,0.003204,0.192810,0.320400,19.283621,2281.248047,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7366_7376_1,CHANNELVIEW 1_500 kV/CHANNELVIEW 1 0/CHANNELVIEW 1_500 kV/CHANN_1/500.000000,CHANNELVIEW 1 0,CHANNELVIEW 1_18 kV/CHANNELVIEW 1 10/CHANNELVIEW 1_18 kV/CHANN_1/18.000000,CHANNELVIEW 1 10,713.000000,500.000000,18.000000,0.002495,0.178107,0.249550,17.812490,1779.291016,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7366_7377_1,CHANNELVIEW 1_500 kV/CHANNELVIEW 1 0/CHANNELVIEW 1_500 kV/CHANN_1/500.000000,CHANNELVIEW 1 0,CHANNELVIEW 1_18 kV/CHANNELVIEW 1 11/CHANNELVIEW 1_18 kV/CHANN_2/18.000000,CHANNELVIEW 1 11,705.000000,500.000000,18.000000,0.002185,0.133809,0.218550,13.382680,1540.776978,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7366_7378_1,CHANNELVIEW 1_500 kV/CHANNELVIEW 1 0/CHANNELVIEW 1_500 kV/CHANN_1/500.000000,CHANNELVIEW 1 0,CHANNELVIEW 1_18 kV/CHANNELVIEW 1 12/CHANNELVIEW 1_18 kV/CHANN_3/18.000000,CHANNELVIEW 1 12,694.000000,500.000000,18.000000,0.002498,0.165450,0.249840,16.546850,1733.890015,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7366_7379_1,CHANNELVIEW 1_500 kV/CHANNELVIEW 1 0/CHANNELVIEW 1_500 kV/CHANN_1/500.000000,CHANNELVIEW 1 0,CHANNELVIEW 1_18 kV/CHANNELVIEW 1 13/CHANNELVIEW 1_18 kV/CHANN_4/18.000000,CHANNELVIEW 1 13,700.000000,500.000000,18.000000,0.002170,0.154140,0.217000,15.415530,1519.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7367_7368_1,CHANNELVIEW 1_230 kV/CHANNELVIEW 1 1/CHANNELVIEW 1_230 kV/CHANN_1/230.000000,CHANNELVIEW 1 1,CHANNELVIEW 1_115 kV/CHANNELVIEW 1 2/CHANNELVIEW 1_115 kV/CHANN_1/115.000000,CHANNELVIEW 1 2,392.000000,230.000000,115.000000,0.003371,0.146059,0.337120,14.609810,1321.510010,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7367_7368_2,CHANNELVIEW 1_230 kV/CHANNELVIEW 1 1/CHANNELVIEW 1_230 kV/CHANN_1/230.000000,CHANNELVIEW 1 1,CHANNELVIEW 1_115 kV/CHANNELVIEW 1 2/CHANNELVIEW 1_115 kV/CHANN_1/115.000000,CHANNELVIEW 1 2,392.000000,230.000000,115.000000,0.003371,0.146059,0.337120,14.609810,1321.510010,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7367_7368_3,CHANNELVIEW 1_230 kV/CHANNELVIEW 1 1/CHANNELVIEW 1_230 kV/CHANN_1/230.000000,CHANNELVIEW 1 1,CHANNELVIEW 1_115 kV/CHANNELVIEW 1 2/CHANNELVIEW 1_115 kV/CHANN_1/115.000000,CHANNELVIEW 1 2,392.000000,230.000000,115.000000,0.003371,0.146059,0.337120,14.609810,1321.510010,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7035_7036_1,CONROE 5_230 kV/CONROE 5 0/CONROE 5_230 kV/CONRO_1/230.000000,CONROE 5 0,CONROE 5_115 kV/CONROE 5 1/CONROE 5_115 kV/CONRO_1/115.000000,CONROE 5 1,368.000000,230.000000,115.000000,0.001325,0.075035,0.132480,7.504689,487.526398,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7199_7200_1,CYPRESS 1_500 kV/CYPRESS 1 0/CYPRESS 1_500 kV/CYPRE_1/500.000000,CYPRESS 1 0,CYPRESS 1_230 kV/CYPRESS 1 1/CYPRESS 1_230 kV/CYPRE_1/230.000000,CYPRESS 1 1,1344.000000,500.000000,230.000000,0.002688,0.189773,0.268800,18.979191,3612.672119,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7200_7201_1,CYPRESS 1_230 kV/CYPRESS 1 1/CYPRESS 1_230 kV/CYPRE_1/230.000000,CYPRESS 1 1,CYPRESS 1_115 kV/CYPRESS 1 2/CYPRESS 1_115 kV/CYPRE_1/115.000000,CYPRESS 1 2,213.600006,230.000000,115.000000,0.001282,0.081894,0.128160,8.190427,273.749786,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7200_7201_2,CYPRESS 1_230 kV/CYPRESS 1 1/CYPRESS 1_230 kV/CYPRE_1/230.000000,CYPRESS 1 1,CYPRESS 1_115 kV/CYPRESS 1 2/CYPRESS 1_115 kV/CYPRE_1/115.000000,CYPRESS 1 2,213.600006,230.000000,115.000000,0.001282,0.081894,0.128160,8.190427,273.749786,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7200_7201_3,CYPRESS 1_230 kV/CYPRESS 1 1/CYPRESS 1_230 kV/CYPRE_1/230.000000,CYPRESS 1 1,CYPRESS 1_115 kV/CYPRESS 1 2/CYPRESS 1_115 kV/CYPRE_1/115.000000,CYPRESS 1 2,213.600006,230.000000,115.000000,0.001282,0.081894,0.128160,8.190427,273.749786,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7040_7041_1,DAYTON_230 kV/DAYTON 0/DAYTON_230 kV/DAYTO_1/230.000000,DAYTON 0,DAYTON_115 kV/DAYTON 1/DAYTON_115 kV/DAYTO_1/115.000000,DAYTON 1,337.000000,230.000000,115.000000,0.002999,0.113299,0.299930,11.333910,1010.763977,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7040_7041_2,DAYTON_230 kV/DAYTON 0/DAYTON_230 kV/DAYTO_1/230.000000,DAYTON 0,DAYTON_115 kV/DAYTON 1/DAYTON_115 kV/DAYTO_1/115.000000,DAYTON 1,337.000000,230.000000,115.000000,0.002999,0.113299,0.299930,11.333910,1010.763977,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7104_7105_1,DEER PARK_500 kV/DEER PARK 0/DEER PARK_500 kV/DEER _1/500.000000,DEER PARK 0,DEER PARK_230 kV/DEER PARK 1/DEER PARK_230 kV/DEER _1/230.000000,DEER PARK 1,1312.000000,500.000000,230.000000,0.001574,0.156653,0.157440,15.666070,2065.613037,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7104_7107_1,DEER PARK_500 kV/DEER PARK 0/DEER PARK_500 kV/DEER _1/500.000000,DEER PARK 0,DEER PARK_24 kV/DEER PARK 3/DEER PARK_24 kV/DEER _3/24.000000,DEER PARK 3,592.000000,500.000000,24.000000,0.000947,0.059910,0.094720,5.991788,560.742371,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7104_7108_1,DEER PARK_500 kV/DEER PARK 0/DEER PARK_500 kV/DEER _1/500.000000,DEER PARK 0,DEER PARK_24 kV/DEER PARK 4/DEER PARK_24 kV/DEER _4/24.000000,DEER PARK 4,335.000000,500.000000,24.000000,0.002211,0.152090,0.221100,15.210610,740.685120,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7104_7109_1,DEER PARK_500 kV/DEER PARK 0/DEER PARK_500 kV/DEER _1/500.000000,DEER PARK 0,DEER PARK_24 kV/DEER PARK 5/DEER PARK_24 kV/DEER _5/24.000000,DEER PARK 5,339.000000,500.000000,24.000000,0.001288,0.127701,0.128820,12.770780,436.699799,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7104_7110_1,DEER PARK_500 kV/DEER PARK 0/DEER PARK_500 kV/DEER _1/500.000000,DEER PARK 0,DEER PARK_24 kV/DEER PARK 6/DEER PARK_24 kV/DEER _6/24.000000,DEER PARK 6,731.000000,500.000000,24.000000,0.001316,0.138525,0.131580,13.853080,961.849670,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7104_7111_1,DEER PARK_500 kV/DEER PARK 0/DEER PARK_500 kV/DEER _1/500.000000,DEER PARK 0,DEER PARK_24 kV/DEER PARK 7/DEER PARK_24 kV/DEER _7/24.000000,DEER PARK 7,743.000000,500.000000,24.000000,0.001486,0.144291,0.148600,14.429820,1104.098022,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7104_7112_1,DEER PARK_500 kV/DEER PARK 0/DEER PARK_500 kV/DEER _1/500.000000,DEER PARK 0,DEER PARK_24 kV/DEER PARK 8/DEER PARK_24 kV/DEER _8/24.000000,DEER PARK 8,740.000000,500.000000,24.000000,0.001184,0.086950,0.118400,8.695806,876.159973,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7104_7113_1,DEER PARK_500 kV/DEER PARK 0/DEER PARK_500 kV/DEER _1/500.000000,DEER PARK 0,DEER PARK_24 kV/DEER PARK 9/DEER PARK_24 kV/DEER _9/24.000000,DEER PARK 9,748.000000,500.000000,24.000000,0.002319,0.169796,0.231880,16.981180,1734.462036,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7104_7114_1,DEER PARK_500 kV/DEER PARK 0/DEER PARK_500 kV/DEER _1/500.000000,DEER PARK 0,DEER PARK_24 kV/DEER PARK 10/DEER PARK_24 kV/DEER _1/24.000000,DEER PARK 10,752.000000,500.000000,24.000000,0.001354,0.082570,0.135360,8.258069,1017.906982,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7104_7115_1,DEER PARK_500 kV/DEER PARK 0/DEER PARK_500 kV/DEER _1/500.000000,DEER PARK 0,DEER PARK_24 kV/DEER PARK 11/DEER PARK_24 kV/DEER _2/24.000000,DEER PARK 11,744.000000,500.000000,24.000000,0.001190,0.081691,0.119040,8.169988,885.657471,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7105_7106_1,DEER PARK_230 kV/DEER PARK 1/DEER PARK_230 kV/DEER _1/230.000000,DEER PARK 1,DEER PARK_115 kV/DEER PARK 2/DEER PARK_115 kV/DEER _1/115.000000,DEER PARK 2,354.000000,230.000000,115.000000,0.001805,0.118413,0.180540,11.842680,639.111572,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7105_7106_2,DEER PARK_230 kV/DEER PARK 1/DEER PARK_230 kV/DEER _1/230.000000,DEER PARK 1,DEER PARK_115 kV/DEER PARK 2/DEER PARK_115 kV/DEER _1/115.000000,DEER PARK 2,354.000000,230.000000,115.000000,0.001805,0.118413,0.180540,11.842680,639.111572,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7068_7069_1,EL CAMPO_230 kV/EL CAMPO 0/EL CAMPO_230 kV/EL CA_1/230.000000,EL CAMPO 0,EL CAMPO_115 kV/EL CAMPO 1/EL CAMPO_115 kV/EL CA_1/115.000000,EL CAMPO 1,145.800003,230.000000,115.000000,0.003353,0.104305,0.335340,10.435920,488.925812,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7320_7321_1,FREEPORT 1_500 kV/FREEPORT 1 0/FREEPORT 1_500 kV/FREEP_1/500.000000,FREEPORT 1 0,FREEPORT 1_230 kV/FREEPORT 1 1/FREEPORT 1_230 kV/FREEP_1/230.000000,FREEPORT 1 1,1000.000000,500.000000,230.000000,0.002300,0.168200,0.230000,16.821581,2300.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7320_7323_1,FREEPORT 1_500 kV/FREEPORT 1 0/FREEPORT 1_500 kV/FREEP_1/500.000000,FREEPORT 1 0,FREEPORT 1_13.8 kV/FREEPORT 1 3/FREEPORT 1_13.8 kV/FREEP_1/13.800000,FREEPORT 1 3,584.000000,500.000000,13.800000,0.002102,0.124626,0.210240,12.464330,1227.802002,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7320_7324_1,FREEPORT 1_500 kV/FREEPORT 1 0/FREEPORT 1_500 kV/FREEP_1/500.000000,FREEPORT 1 0,FREEPORT 1_13.8 kV/FREEPORT 1 4/FREEPORT 1_13.8 kV/FREEP_2/13.800000,FREEPORT 1 4,577.000000,500.000000,13.800000,0.001846,0.166407,0.184640,16.641701,1065.373047,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7320_7325_1,FREEPORT 1_500 kV/FREEPORT 1 0/FREEPORT 1_500 kV/FREEP_1/500.000000,FREEPORT 1 0,FREEPORT 1_13.8 kV/FREEPORT 1 5/FREEPORT 1_13.8 kV/FREEP_3/13.800000,FREEPORT 1 5,581.000000,500.000000,13.800000,0.001743,0.168432,0.174300,16.844090,1012.682983,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7320_7326_1,FREEPORT 1_500 kV/FREEPORT 1 0/FREEPORT 1_500 kV/FREEP_1/500.000000,FREEPORT 1 0,FREEPORT 1_13.8 kV/FREEPORT 1 6/FREEPORT 1_13.8 kV/FREEP_4/13.800000,FREEPORT 1 6,568.000000,500.000000,13.800000,0.000966,0.080258,0.096560,8.026421,548.460815,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7321_7322_1,FREEPORT 1_230 kV/FREEPORT 1 1/FREEPORT 1_230 kV/FREEP_1/230.000000,FREEPORT 1 1,FREEPORT 1_115 kV/FREEPORT 1 2/FREEPORT 1_115 kV/FREEP_1/115.000000,FREEPORT 1 2,128.399994,230.000000,115.000000,0.002542,0.092628,0.254232,9.266264,326.433899,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7428_7429_1,FREEPORT 2_500 kV/FREEPORT 2 0/FREEPORT 2_500 kV/FREEP_1/500.000000,FREEPORT 2 0,FREEPORT 2_230 kV/FREEPORT 2 1/FREEPORT 2_230 kV/FREEP_1/230.000000,FREEPORT 2 1,927.000000,500.000000,230.000000,0.002410,0.116617,0.241020,11.664150,2234.254883,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7429_7430_1,FREEPORT 2_230 kV/FREEPORT 2 1/FREEPORT 2_230 kV/FREEP_1/230.000000,FREEPORT 2 1,FREEPORT 2_115 kV/FREEPORT 2 2/FREEPORT 2_115 kV/FREEP_1/115.000000,FREEPORT 2 2,133.800003,230.000000,115.000000,0.002863,0.118908,0.286332,11.894250,383.112213,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7073_7074_1,GALVESTON 1_230 kV/GALVESTON 1 0/GALVESTON 1_230 kV/GALVE_1/230.000000,GALVESTON 1 0,GALVESTON 1_115 kV/GALVESTON 1 1/GALVESTON 1_115 kV/GALVE_1/115.000000,GALVESTON 1 1,185.000000,230.000000,115.000000,0.001147,0.069856,0.114700,6.986542,212.195007,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7014_7015_1,HOUSTON 1_115 kV/HOUSTON 1 0/HOUSTON 1_115 kV/HOUST_1/115.000000,HOUSTON 1 0,HOUSTON 1_18 kV/HOUSTON 1 1/HOUSTON 1_18 kV/HOUST_1/18.000000,HOUSTON 1 1,43.000000,115.000000,18.000000,0.004218,0.093159,0.421830,9.325495,181.386902,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7145_7146_1,HOUSTON 2_115 kV/HOUSTON 2 0/HOUSTON 2_115 kV/HOUST_1/115.000000,HOUSTON 2 0,HOUSTON 2_13.8 kV/HOUSTON 2 1/HOUSTON 2_13.8 kV/HOUST_1/13.800000,HOUSTON 2 1,25.000000,115.000000,13.800000,0.001140,0.053213,0.114000,5.322471,28.500000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7120_7121_1,HOUSTON 3_115 kV/HOUSTON 3 0/HOUSTON 3_115 kV/HOUST_1/115.000000,HOUSTON 3 0,HOUSTON 3_18 kV/HOUSTON 3 1/HOUSTON 3_18 kV/HOUST_1/18.000000,HOUSTON 3 1,41.000000,115.000000,18.000000,0.003854,0.075969,0.385400,7.606659,158.014008,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7120_7122_1,HOUSTON 3_115 kV/HOUSTON 3 0/HOUSTON 3_115 kV/HOUST_1/115.000000,HOUSTON 3 0,HOUSTON 3_18 kV/HOUSTON 3 2/HOUSTON 3_18 kV/HOUST_2/18.000000,HOUSTON 3 2,46.000000,115.000000,18.000000,0.003045,0.088771,0.304520,8.882302,140.079193,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7186_7187_1,HOUSTON 4_500 kV/HOUSTON 4 0/HOUSTON 4_500 kV/HOUST_1/500.000000,HOUSTON 4 0,HOUSTON 4_230 kV/HOUSTON 4 1/HOUSTON 4_230 kV/HOUST_1/230.000000,HOUSTON 4 1,1600.000000,500.000000,230.000000,0.002240,0.145120,0.224000,14.513730,3584.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7186_7187_2,HOUSTON 4_500 kV/HOUSTON 4 0/HOUSTON 4_500 kV/HOUST_1/500.000000,HOUSTON 4 0,HOUSTON 4_230 kV/HOUSTON 4 1/HOUSTON 4_230 kV/HOUST_1/230.000000,HOUSTON 4 1,1600.000000,500.000000,230.000000,0.002240,0.145120,0.224000,14.513730,3584.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7186_7189_1,HOUSTON 4_500 kV/HOUSTON 4 0/HOUSTON 4_500 kV/HOUST_1/500.000000,HOUSTON 4 0,HOUSTON 4_13.8 kV/HOUSTON 4 3/HOUSTON 4_13.8 kV/HOUST_3/13.800000,HOUSTON 4 3,264.000000,500.000000,13.800000,0.001637,0.111461,0.163680,11.147280,432.115204,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7186_7190_1,HOUSTON 4_500 kV/HOUSTON 4 0/HOUSTON 4_500 kV/HOUST_1/500.000000,HOUSTON 4 0,HOUSTON 4_13.8 kV/HOUSTON 4 4/HOUSTON 4_13.8 kV/HOUST_4/13.800000,HOUSTON 4 4,337.000000,500.000000,13.800000,0.001550,0.180059,0.155020,18.006580,522.417419,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7186_7191_1,HOUSTON 4_500 kV/HOUSTON 4 0/HOUSTON 4_500 kV/HOUST_1/500.000000,HOUSTON 4 0,HOUSTON 4_13.8 kV/HOUSTON 4 5/HOUSTON 4_13.8 kV/HOUST_9/13.800000,HOUSTON 4 5,258.000000,500.000000,13.800000,0.001367,0.079825,0.136740,7.983691,352.789215,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7186_7192_1,HOUSTON 4_500 kV/HOUSTON 4 0/HOUSTON 4_500 kV/HOUST_1/500.000000,HOUSTON 4 0,HOUSTON 4_13.8 kV/HOUSTON 4 6/HOUSTON 4_13.8 kV/HOUST_5/13.800000,HOUSTON 4 6,312.000000,500.000000,13.800000,0.001560,0.114161,0.156000,11.417150,486.720001,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7186_7193_1,HOUSTON 4_500 kV/HOUSTON 4 0/HOUSTON 4_500 kV/HOUST_1/500.000000,HOUSTON 4 0,HOUSTON 4_13.8 kV/HOUSTON 4 7/HOUSTON 4_13.8 kV/HOUST_6/13.800000,HOUSTON 4 7,256.000000,500.000000,13.800000,0.001178,0.069453,0.117760,6.946278,301.465607,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7186_7194_1,HOUSTON 4_500 kV/HOUSTON 4 0/HOUSTON 4_500 kV/HOUST_1/500.000000,HOUSTON 4 0,HOUSTON 4_13.8 kV/HOUSTON 4 8/HOUSTON 4_13.8 kV/HOUST_7/13.800000,HOUSTON 4 8,861.000000,500.000000,13.800000,0.001722,0.129839,0.172200,12.985020,1482.641968,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7186_7195_1,HOUSTON 4_500 kV/HOUSTON 4 0/HOUSTON 4_500 kV/HOUST_1/500.000000,HOUSTON 4 0,HOUSTON 4_13.8 kV/HOUSTON 4 9/HOUSTON 4_13.8 kV/HOUST_8/13.800000,HOUSTON 4 9,863.000000,500.000000,13.800000,0.002503,0.150852,0.250270,15.087320,2159.830078,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7186_7196_1,HOUSTON 4_500 kV/HOUSTON 4 0/HOUSTON 4_500 kV/HOUST_1/500.000000,HOUSTON 4 0,HOUSTON 4_13.8 kV/HOUSTON 4 10/HOUSTON 4_13.8 kV/HOUST_1/13.800000,HOUSTON 4 10,866.000000,500.000000,13.800000,0.001126,0.081404,0.112580,8.141178,974.942810,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7186_7197_1,HOUSTON 4_500 kV/HOUSTON 4 0/HOUSTON 4_500 kV/HOUST_1/500.000000,HOUSTON 4 0,HOUSTON 4_13.8 kV/HOUSTON 4 11/HOUSTON 4_13.8 kV/HOUST_2/13.800000,HOUSTON 4 11,867.000000,500.000000,13.800000,0.000694,0.052367,0.069360,5.237139,601.351074,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7187_7188_1,HOUSTON 4_230 kV/HOUSTON 4 1/HOUSTON 4_230 kV/HOUST_1/230.000000,HOUSTON 4 1,HOUSTON 4_115 kV/HOUSTON 4 2/HOUSTON 4_115 kV/HOUST_1/115.000000,HOUSTON 4 2,600.000000,230.000000,115.000000,0.001500,0.110340,0.150000,11.035020,900.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7187_7188_2,HOUSTON 4_230 kV/HOUSTON 4 1/HOUSTON 4_230 kV/HOUST_1/230.000000,HOUSTON 4 1,HOUSTON 4_115 kV/HOUSTON 4 2/HOUSTON 4_115 kV/HOUST_1/115.000000,HOUSTON 4 2,600.000000,230.000000,115.000000,0.001500,0.110340,0.150000,11.035020,900.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7187_7188_3,HOUSTON 4_230 kV/HOUSTON 4 1/HOUSTON 4_230 kV/HOUST_1/230.000000,HOUSTON 4 1,HOUSTON 4_115 kV/HOUSTON 4 2/HOUSTON 4_115 kV/HOUST_1/115.000000,HOUSTON 4 2,600.000000,230.000000,115.000000,0.001620,0.110340,0.162000,11.035190,971.999878,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7187_7188_4,HOUSTON 4_230 kV/HOUSTON 4 1/HOUSTON 4_230 kV/HOUST_1/230.000000,HOUSTON 4 1,HOUSTON 4_115 kV/HOUSTON 4 2/HOUSTON 4_115 kV/HOUST_1/115.000000,HOUSTON 4 2,600.000000,230.000000,115.000000,0.001620,0.110340,0.162000,11.035190,971.999878,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7159_7160_1,HOUSTON 5_500 kV/HOUSTON 5 0/HOUSTON 5_500 kV/HOUST_1/500.000000,HOUSTON 5 0,HOUSTON 5_230 kV/HOUSTON 5 1/HOUSTON 5_230 kV/HOUST_1/230.000000,HOUSTON 5 1,1310.000000,500.000000,230.000000,0.001310,0.066024,0.131000,6.603700,1716.099976,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7159_7162_1,HOUSTON 5_500 kV/HOUSTON 5 0/HOUSTON 5_500 kV/HOUST_1/500.000000,HOUSTON 5 0,HOUSTON 5_18 kV/HOUSTON 5 3/HOUSTON 5_18 kV/HOUST_3/18.000000,HOUSTON 5 3,491.000000,500.000000,18.000000,0.001080,0.078707,0.108020,7.871472,530.378174,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7159_7163_1,HOUSTON 5_500 kV/HOUSTON 5 0/HOUSTON 5_500 kV/HOUST_1/500.000000,HOUSTON 5 0,HOUSTON 5_18 kV/HOUSTON 5 4/HOUSTON 5_18 kV/HOUST_4/18.000000,HOUSTON 5 4,498.000000,500.000000,18.000000,0.001693,0.123952,0.169320,12.396380,843.213623,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7159_7164_1,HOUSTON 5_500 kV/HOUSTON 5 0/HOUSTON 5_500 kV/HOUST_1/500.000000,HOUSTON 5 0,HOUSTON 5_18 kV/HOUSTON 5 5/HOUSTON 5_18 kV/HOUST_5/18.000000,HOUSTON 5 5,498.000000,500.000000,18.000000,0.000847,0.089839,0.084660,8.984319,421.606812,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7159_7165_1,HOUSTON 5_500 kV/HOUSTON 5 0/HOUSTON 5_500 kV/HOUST_1/500.000000,HOUSTON 5 0,HOUSTON 5_18 kV/HOUSTON 5 6/HOUSTON 5_18 kV/HOUST_6/18.000000,HOUSTON 5 6,512.000000,500.000000,18.000000,0.000870,0.083149,0.087040,8.315336,445.644806,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7159_7166_1,HOUSTON 5_500 kV/HOUSTON 5 0/HOUSTON 5_500 kV/HOUST_1/500.000000,HOUSTON 5 0,HOUSTON 5_18 kV/HOUSTON 5 7/HOUSTON 5_18 kV/HOUST_7/18.000000,HOUSTON 5 7,507.000000,500.000000,18.000000,0.002180,0.147537,0.218010,14.755310,1105.311035,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7159_7167_1,HOUSTON 5_500 kV/HOUSTON 5 0/HOUSTON 5_500 kV/HOUST_1/500.000000,HOUSTON 5 0,HOUSTON 5_18 kV/HOUSTON 5 8/HOUSTON 5_18 kV/HOUST_8/18.000000,HOUSTON 5 8,500.000000,500.000000,18.000000,0.002500,0.176750,0.250000,17.676769,1250.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7159_7168_1,HOUSTON 5_500 kV/HOUSTON 5 0/HOUSTON 5_500 kV/HOUST_1/500.000000,HOUSTON 5 0,HOUSTON 5_18 kV/HOUSTON 5 9/HOUSTON 5_18 kV/HOUST_9/18.000000,HOUSTON 5 9,418.000000,500.000000,18.000000,0.001045,0.098105,0.104500,9.811016,436.809998,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7159_7169_1,HOUSTON 5_500 kV/HOUSTON 5 0/HOUSTON 5_500 kV/HOUST_1/500.000000,HOUSTON 5 0,HOUSTON 5_18 kV/HOUSTON 5 10/HOUSTON 5_18 kV/HOUST_1/18.000000,HOUSTON 5 10,416.000000,500.000000,18.000000,0.000666,0.079706,0.066560,7.970839,276.889587,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7159_7170_1,HOUSTON 5_500 kV/HOUSTON 5 0/HOUSTON 5_500 kV/HOUST_1/500.000000,HOUSTON 5 0,HOUSTON 5_18 kV/HOUSTON 5 11/HOUSTON 5_18 kV/HOUST_2/18.000000,HOUSTON 5 11,1042.000000,500.000000,18.000000,0.001667,0.129416,0.166720,12.942710,1737.222046,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7160_7161_1,HOUSTON 5_230 kV/HOUSTON 5 1/HOUSTON 5_230 kV/HOUST_1/230.000000,HOUSTON 5 1,HOUSTON 5_115 kV/HOUSTON 5 2/HOUSTON 5_115 kV/HOUST_1/115.000000,HOUSTON 5 2,418.000000,230.000000,115.000000,0.001547,0.083684,0.154660,8.369790,646.478821,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7160_7161_2,HOUSTON 5_230 kV/HOUSTON 5 1/HOUSTON 5_230 kV/HOUST_1/230.000000,HOUSTON 5 1,HOUSTON 5_115 kV/HOUSTON 5 2/HOUSTON 5_115 kV/HOUST_1/115.000000,HOUSTON 5 2,418.000000,230.000000,115.000000,0.001547,0.083684,0.154660,8.369790,646.478821,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7160_7161_3,HOUSTON 5_230 kV/HOUSTON 5 1/HOUSTON 5_230 kV/HOUST_1/230.000000,HOUSTON 5 1,HOUSTON 5_115 kV/HOUSTON 5 2/HOUSTON 5_115 kV/HOUST_1/115.000000,HOUSTON 5 2,418.000000,230.000000,115.000000,0.001547,0.083684,0.154660,8.369790,646.478821,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7161_7292_1,HOUSTON 5_115 kV/HOUSTON 5 2/HOUSTON 5_115 kV/HOUST_1/115.000000,HOUSTON 5 2,HOUSTON 69_115 kV/HOUSTON 69 0/HOUSTON 69_115 kV/HOUST_1/115.000000,HOUSTON 69 0,221.100006,115.000000,115.000000,0.003162,0.022088,0.316173,2.231303,699.058472,0.073722,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7400_7401_1,HOUSTON 6_500 kV/HOUSTON 6 0/HOUSTON 6_500 kV/HOUST_1/500.000000,HOUSTON 6 0,HOUSTON 6_230 kV/HOUSTON 6 1/HOUSTON 6_230 kV/HOUST_1/230.000000,HOUSTON 6 1,1297.000000,500.000000,230.000000,0.001427,0.101944,0.142670,10.195420,1850.430054,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7401_7402_1,HOUSTON 6_230 kV/HOUSTON 6 1/HOUSTON 6_230 kV/HOUST_1/230.000000,HOUSTON 6 1,HOUSTON 6_115 kV/HOUSTON 6 2/HOUSTON 6_115 kV/HOUST_1/115.000000,HOUSTON 6 2,423.000000,230.000000,115.000000,0.002073,0.136333,0.207270,13.634870,876.752075,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7227_7228_1,HOUSTON 90_500 kV/HOUSTON 90 0/HOUSTON 90_500 kV/HOUST_1/500.000000,HOUSTON 90 0,HOUSTON 90_230 kV/HOUSTON 90 1/HOUSTON 90_230 kV/HOUST_1/230.000000,HOUSTON 90 1,1259.000000,500.000000,230.000000,0.002014,0.138238,0.201440,13.825290,2536.128906,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7228_7229_1,HOUSTON 90_230 kV/HOUSTON 90 1/HOUSTON 90_230 kV/HOUST_1/230.000000,HOUSTON 90 1,HOUSTON 90_115 kV/HOUSTON 90 2/HOUSTON 90_115 kV/HOUST_1/115.000000,HOUSTON 90 2,467.000000,230.000000,115.000000,0.002008,0.084107,0.200810,8.413067,937.782715,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7228_7229_2,HOUSTON 90_230 kV/HOUSTON 90 1/HOUSTON 90_230 kV/HOUST_1/230.000000,HOUSTON 90 1,HOUSTON 90_115 kV/HOUSTON 90 2/HOUSTON 90_115 kV/HOUST_1/115.000000,HOUSTON 90 2,467.000000,230.000000,115.000000,0.002008,0.084107,0.200810,8.413067,937.782715,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7228_7229_3,HOUSTON 90_230 kV/HOUSTON 90 1/HOUSTON 90_230 kV/HOUST_1/230.000000,HOUSTON 90 1,HOUSTON 90_115 kV/HOUSTON 90 2/HOUSTON 90_115 kV/HOUST_1/115.000000,HOUSTON 90 2,467.000000,230.000000,115.000000,0.002008,0.084107,0.200810,8.413067,937.782715,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7047_7048_1,KATY 1_500 kV/KATY 1 0/KATY 1_500 kV/KATY _1/500.000000,KATY 1 0,KATY 1_230 kV/KATY 1 1/KATY 1_230 kV/KATY _1/230.000000,KATY 1 1,1125.000000,500.000000,230.000000,0.001238,0.092138,0.123750,9.214581,1392.187988,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7048_7049_1,KATY 1_230 kV/KATY 1 1/KATY 1_230 kV/KATY _1/230.000000,KATY 1 1,KATY 1_115 kV/KATY 1 2/KATY 1_115 kV/KATY _1/115.000000,KATY 1 2,466.000000,230.000000,115.000000,0.003169,0.123630,0.316880,12.367040,1476.661011,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7048_7049_2,KATY 1_230 kV/KATY 1 1/KATY 1_230 kV/KATY _1/230.000000,KATY 1 1,KATY 1_115 kV/KATY 1 2/KATY 1_115 kV/KATY _1/115.000000,KATY 1 2,466.000000,230.000000,115.000000,0.003169,0.123630,0.316880,12.367040,1476.661011,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7409_7410_1,KATY 2_230 kV/KATY 2 0/KATY 2_230 kV/KATY _1/230.000000,KATY 2 0,KATY 2_115 kV/KATY 2 1/KATY 2_115 kV/KATY _1/115.000000,KATY 2 1,248.399994,230.000000,115.000000,0.001341,0.097447,0.134136,9.745655,333.193787,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7409_7410_2,KATY 2_230 kV/KATY 2 0/KATY 2_230 kV/KATY _1/230.000000,KATY 2 0,KATY 2_115 kV/KATY 2 1/KATY 2_115 kV/KATY _1/115.000000,KATY 2 1,248.399994,230.000000,115.000000,0.001341,0.097447,0.134136,9.745655,333.193787,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7409_7410_3,KATY 2_230 kV/KATY 2 0/KATY 2_230 kV/KATY _1/230.000000,KATY 2 0,KATY 2_115 kV/KATY 2 1/KATY 2_115 kV/KATY _1/115.000000,KATY 2 1,248.399994,230.000000,115.000000,0.001341,0.097447,0.134136,9.745655,333.193787,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7341_7342_1,KATY 3_500 kV/KATY 3 0/KATY 3_500 kV/KATY _1/500.000000,KATY 3 0,KATY 3_230 kV/KATY 3 1/KATY 3_230 kV/KATY _1/230.000000,KATY 3 1,1311.000000,500.000000,230.000000,0.002229,0.164137,0.222870,16.415230,2921.825928,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7342_7343_1,KATY 3_230 kV/KATY 3 1/KATY 3_230 kV/KATY _1/230.000000,KATY 3 1,KATY 3_115 kV/KATY 3 2/KATY 3_115 kV/KATY _1/115.000000,KATY 3 2,190.000000,230.000000,115.000000,0.003515,0.158080,0.351500,15.811910,667.849976,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7342_7343_2,KATY 3_230 kV/KATY 3 1/KATY 3_230 kV/KATY _1/230.000000,KATY 3 1,KATY 3_115 kV/KATY 3 2/KATY 3_115 kV/KATY _1/115.000000,KATY 3 2,190.000000,230.000000,115.000000,0.003515,0.158080,0.351500,15.811910,667.849976,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7312_7313_1,LAKE JACKSON_230 kV/LAKE JACKSON 0/LAKE JACKSON_230 kV/LAKE _1/230.000000,LAKE JACKSON 0,LAKE JACKSON_115 kV/LAKE JACKSON 1/LAKE JACKSON_115 kV/LAKE _1/115.000000,LAKE JACKSON 1,168.000000,230.000000,115.000000,0.001630,0.111115,0.162960,11.112720,273.772797,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7130_7131_1,LAPORTE_500 kV/LAPORTE 0/LAPORTE_500 kV/LAPOR_1/500.000000,LAPORTE 0,LAPORTE_230 kV/LAPORTE 1/LAPORTE_230 kV/LAPOR_1/230.000000,LAPORTE 1,1373.000000,500.000000,230.000000,0.004119,0.196888,0.411900,19.693130,5655.387207,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7130_7133_1,LAPORTE_500 kV/LAPORTE 0/LAPORTE_500 kV/LAPOR_1/500.000000,LAPORTE 0,LAPORTE_13.8 kV/LAPORTE 3/LAPORTE_13.8 kV/LAPOR_4/13.800000,LAPORTE 3,295.000000,500.000000,13.800000,0.001357,0.158061,0.135700,15.806680,400.315002,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7130_7134_1,LAPORTE_500 kV/LAPORTE 0/LAPORTE_500 kV/LAPOR_1/500.000000,LAPORTE 0,LAPORTE_13.8 kV/LAPORTE 4/LAPORTE_13.8 kV/LAPOR_5/13.800000,LAPORTE 4,776.000000,500.000000,13.800000,0.001552,0.104527,0.155200,10.453870,1204.352051,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7130_7135_1,LAPORTE_500 kV/LAPORTE 0/LAPORTE_500 kV/LAPOR_1/500.000000,LAPORTE 0,LAPORTE_13.8 kV/LAPORTE 5/LAPORTE_13.8 kV/LAPOR_6/13.800000,LAPORTE 5,767.000000,500.000000,13.800000,0.001841,0.129776,0.184080,12.978950,1411.892944,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7130_7136_1,LAPORTE_500 kV/LAPORTE 0/LAPORTE_500 kV/LAPOR_1/500.000000,LAPORTE 0,LAPORTE_13.8 kV/LAPORTE 6/LAPORTE_13.8 kV/LAPOR_7/13.800000,LAPORTE 6,768.000000,500.000000,13.800000,0.001920,0.142848,0.192000,14.286090,1474.560059,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7130_7137_1,LAPORTE_500 kV/LAPORTE 0/LAPORTE_500 kV/LAPOR_1/500.000000,LAPORTE 0,LAPORTE_13.8 kV/LAPORTE 7/LAPORTE_13.8 kV/LAPOR_8/13.800000,LAPORTE 7,781.000000,500.000000,13.800000,0.003358,0.150577,0.335830,15.061420,2622.832031,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7130_7138_1,LAPORTE_500 kV/LAPORTE 0/LAPORTE_500 kV/LAPOR_1/500.000000,LAPORTE 0,LAPORTE_13.8 kV/LAPORTE 8/LAPORTE_13.8 kV/LAPOR_9/13.800000,LAPORTE 8,1053.000000,500.000000,13.800000,0.001053,0.073394,0.105300,7.340166,1108.808960,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7130_7139_1,LAPORTE_500 kV/LAPORTE 0/LAPORTE_500 kV/LAPOR_1/500.000000,LAPORTE 0,LAPORTE_13.8 kV/LAPORTE 9/LAPORTE_13.8 kV/LAPOR_A/13.800000,LAPORTE 9,357.000000,500.000000,13.800000,0.003570,0.166362,0.357000,16.640030,1274.489990,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7130_7140_1,LAPORTE_500 kV/LAPORTE 0/LAPORTE_500 kV/LAPOR_1/500.000000,LAPORTE 0,LAPORTE_13.8 kV/LAPORTE 10/LAPORTE_13.8 kV/LAPOR_1/13.800000,LAPORTE 10,360.000000,500.000000,13.800000,0.001548,0.141732,0.154800,14.174040,557.280029,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7130_7141_1,LAPORTE_500 kV/LAPORTE 0/LAPORTE_500 kV/LAPOR_1/500.000000,LAPORTE 0,LAPORTE_13.8 kV/LAPORTE 11/LAPORTE_13.8 kV/LAPOR_2/13.800000,LAPORTE 11,368.000000,500.000000,13.800000,0.001362,0.095091,0.136160,9.510095,501.068787,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7130_7142_1,LAPORTE_500 kV/LAPORTE 0/LAPORTE_500 kV/LAPOR_1/500.000000,LAPORTE 0,LAPORTE_13.8 kV/LAPORTE 12/LAPORTE_13.8 kV/LAPOR_3/13.800000,LAPORTE 12,363.000000,500.000000,13.800000,0.001633,0.123892,0.163350,12.390270,592.960510,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7131_7132_1,LAPORTE_230 kV/LAPORTE 1/LAPORTE_230 kV/LAPOR_1/230.000000,LAPORTE 1,LAPORTE_115 kV/LAPORTE 2/LAPORTE_115 kV/LAPOR_1/115.000000,LAPORTE 2,446.000000,230.000000,115.000000,0.004861,0.149499,0.486140,14.957820,2168.185059,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7131_7132_2,LAPORTE_230 kV/LAPORTE 1/LAPORTE_230 kV/LAPOR_1/230.000000,LAPORTE 1,LAPORTE_115 kV/LAPORTE 2/LAPORTE_115 kV/LAPOR_1/115.000000,LAPORTE 2,446.000000,230.000000,115.000000,0.004861,0.149499,0.486140,14.957820,2168.185059,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7083_7084_1,LEAGUE CITY_230 kV/LEAGUE CITY 0/LEAGUE CITY_230 kV/LEAGU_1/230.000000,LEAGUE CITY 0,LEAGUE CITY_115 kV/LEAGUE CITY 1/LEAGUE CITY_115 kV/LEAGU_1/115.000000,LEAGUE CITY 1,355.000000,230.000000,115.000000,0.001882,0.106606,0.188150,10.662310,667.932495,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7083_7084_2,LEAGUE CITY_230 kV/LEAGUE CITY 0/LEAGUE CITY_230 kV/LEAGU_1/230.000000,LEAGUE CITY 0,LEAGUE CITY_115 kV/LEAGUE CITY 1/LEAGUE CITY_115 kV/LEAGU_1/115.000000,LEAGUE CITY 1,355.000000,230.000000,115.000000,0.001882,0.106606,0.188150,10.662310,667.932495,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7420_7421_1,MAGNOLIA 1_230 kV/MAGNOLIA 1 0/MAGNOLIA 1_230 kV/MAGNO_1/230.000000,MAGNOLIA 1 0,MAGNOLIA 1_115 kV/MAGNOLIA 1 1/MAGNOLIA 1_115 kV/MAGNO_1/115.000000,MAGNOLIA 1 1,161.399994,230.000000,115.000000,0.001711,0.110414,0.171084,11.042700,276.129608,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7420_7421_2,MAGNOLIA 1_230 kV/MAGNOLIA 1 0/MAGNOLIA 1_230 kV/MAGNO_1/230.000000,MAGNOLIA 1 0,MAGNOLIA 1_115 kV/MAGNOLIA 1 1/MAGNOLIA 1_115 kV/MAGNO_1/115.000000,MAGNOLIA 1 1,161.399994,230.000000,115.000000,0.001711,0.110414,0.171084,11.042700,276.129608,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7184_7185_1,MISSOURI CITY 2_230 kV/MISSOURI CITY 2 0/MISSOURI CITY 2_230 kV/MISSO_1/230.000000,MISSOURI CITY 2 0,MISSOURI CITY 2_115 kV/MISSOURI CITY 2 1/MISSOURI CITY 2_115 kV/MISSO_1/115.000000,MISSOURI CITY 2 1,200.000000,230.000000,115.000000,0.001480,0.064200,0.148000,6.421705,296.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7184_7185_2,MISSOURI CITY 2_230 kV/MISSOURI CITY 2 0/MISSOURI CITY 2_230 kV/MISSO_1/230.000000,MISSOURI CITY 2 0,MISSOURI CITY 2_115 kV/MISSOURI CITY 2 1/MISSOURI CITY 2_115 kV/MISSO_1/115.000000,MISSOURI CITY 2 1,200.000000,230.000000,115.000000,0.001480,0.064200,0.148000,6.421705,296.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7184_7185_3,MISSOURI CITY 2_230 kV/MISSOURI CITY 2 0/MISSOURI CITY 2_230 kV/MISSO_1/230.000000,MISSOURI CITY 2 0,MISSOURI CITY 2_115 kV/MISSOURI CITY 2 1/MISSOURI CITY 2_115 kV/MISSO_1/115.000000,MISSOURI CITY 2 1,200.000000,230.000000,115.000000,0.001480,0.064200,0.148000,6.421705,296.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7278_7279_1,MONT BELVIEU_230 kV/MONT BELVIEU 0/MONT BELVIEU_230 kV/MONT _1/230.000000,MONT BELVIEU 0,MONT BELVIEU_115 kV/MONT BELVIEU 1/MONT BELVIEU_115 kV/MONT _1/115.000000,MONT BELVIEU 1,172.000000,230.000000,115.000000,0.002253,0.137514,0.225320,13.753250,387.550415,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7278_7280_1,MONT BELVIEU_230 kV/MONT BELVIEU 0/MONT BELVIEU_230 kV/MONT _1/230.000000,MONT BELVIEU 0,MONT BELVIEU_13.8 kV/MONT BELVIEU 2/MONT BELVIEU_13.8 kV/MONT _1/13.800000,MONT BELVIEU 2,87.000000,230.000000,13.800000,0.001523,0.091211,0.152250,9.122351,132.457504,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7278_7281_1,MONT BELVIEU_230 kV/MONT BELVIEU 0/MONT BELVIEU_230 kV/MONT _1/230.000000,MONT BELVIEU 0,MONT BELVIEU_13.8 kV/MONT BELVIEU 3/MONT BELVIEU_13.8 kV/MONT _2/13.800000,MONT BELVIEU 3,91.000000,230.000000,13.800000,0.001538,0.117108,0.153790,11.711800,139.948898,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7327_7328_1,NEWGULF_230 kV/NEWGULF 0/NEWGULF_230 kV/NEWGU_1/230.000000,NEWGULF 0,NEWGULF_115 kV/NEWGULF 1/NEWGULF_115 kV/NEWGU_1/115.000000,NEWGULF 1,172.000000,230.000000,115.000000,0.002769,0.073461,0.276920,7.351337,476.302490,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7327_7329_1,NEWGULF_230 kV/NEWGULF 0/NEWGULF_230 kV/NEWGU_1/230.000000,NEWGULF 0,NEWGULF_13.8 kV/NEWGULF 2/NEWGULF_13.8 kV/NEWGU_1/13.800000,NEWGULF 2,190.000000,230.000000,13.800000,0.001976,0.091333,0.197600,9.135437,375.440002,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7018_7019_1,NURSERY_500 kV/NURSERY 0/NURSERY_500 kV/NURSE_1/500.000000,NURSERY 0,NURSERY_230 kV/NURSERY 1/NURSERY_230 kV/NURSE_1/230.000000,NURSERY 1,383.000000,500.000000,230.000000,0.003639,0.166260,0.363850,16.630011,1393.546021,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7018_7021_1,NURSERY_500 kV/NURSERY 0/NURSERY_500 kV/NURSE_1/500.000000,NURSERY 0,NURSERY_18 kV/NURSERY 3/NURSERY_18 kV/NURSE_1/18.000000,NURSERY 3,311.000000,500.000000,18.000000,0.002146,0.165483,0.214590,16.549700,667.374878,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7018_7022_1,NURSERY_500 kV/NURSERY 0/NURSERY_500 kV/NURSE_1/500.000000,NURSERY 0,NURSERY_18 kV/NURSERY 4/NURSERY_18 kV/NURSE_2/18.000000,NURSERY 4,328.000000,500.000000,18.000000,0.002296,0.185878,0.229600,18.589180,753.088013,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7018_7023_1,NURSERY_500 kV/NURSERY 0/NURSERY_500 kV/NURSE_1/500.000000,NURSERY 0,NURSERY_18 kV/NURSERY 5/NURSERY_18 kV/NURSE_3/18.000000,NURSERY 5,326.000000,500.000000,18.000000,0.001826,0.113644,0.182560,11.365830,595.145630,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7018_7024_1,NURSERY_500 kV/NURSERY 0/NURSERY_500 kV/NURSE_1/500.000000,NURSERY 0,NURSERY_18 kV/NURSERY 6/NURSERY_18 kV/NURSE_4/18.000000,NURSERY 6,456.000000,500.000000,18.000000,0.000866,0.053170,0.086640,5.317666,395.078400,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7018_7025_1,NURSERY_500 kV/NURSERY 0/NURSERY_500 kV/NURSE_1/500.000000,NURSERY 0,NURSERY_18 kV/NURSERY 7/NURSERY_18 kV/NURSE_5/18.000000,NURSERY 7,223.000000,500.000000,18.000000,0.002096,0.156145,0.209620,15.615870,467.452606,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7019_7020_1,NURSERY_230 kV/NURSERY 1/NURSERY_230 kV/NURSE_1/230.000000,NURSERY 1,NURSERY_115 kV/NURSERY 2/NURSERY_115 kV/NURSE_1/115.000000,NURSERY 2,244.000000,230.000000,115.000000,0.001854,0.105384,0.185440,10.539990,452.473602,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7331_7332_1,PASADENA 1_500 kV/PASADENA 1 0/PASADENA 1_500 kV/PASAD_1/500.000000,PASADENA 1 0,PASADENA 1_230 kV/PASADENA 1 1/PASADENA 1_230 kV/PASAD_1/230.000000,PASADENA 1 1,1122.000000,500.000000,230.000000,0.002693,0.190628,0.269280,19.064680,3021.321045,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7331_7334_1,PASADENA 1_500 kV/PASADENA 1 0/PASADENA 1_500 kV/PASAD_1/500.000000,PASADENA 1 0,PASADENA 1_20 kV/PASADENA 1 3/PASADENA 1_20 kV/PASAD_2/20.000000,PASADENA 1 3,244.000000,500.000000,20.000000,0.002025,0.101016,0.202520,10.103630,494.148804,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7331_7335_1,PASADENA 1_500 kV/PASADENA 1 0/PASADENA 1_500 kV/PASAD_1/500.000000,PASADENA 1 0,PASADENA 1_20 kV/PASADENA 1 4/PASADENA 1_20 kV/PASAD_1/20.000000,PASADENA 1 4,1106.000000,500.000000,20.000000,0.001880,0.102858,0.188020,10.287520,2079.500977,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7332_7333_1,PASADENA 1_230 kV/PASADENA 1 1/PASADENA 1_230 kV/PASAD_1/230.000000,PASADENA 1 1,PASADENA 1_115 kV/PASADENA 1 2/PASADENA 1_115 kV/PASAD_1/115.000000,PASADENA 1 2,280.799988,230.000000,115.000000,0.002611,0.109119,0.261144,10.915010,733.292175,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7332_7333_2,PASADENA 1_230 kV/PASADENA 1 1/PASADENA 1_230 kV/PASAD_1/230.000000,PASADENA 1 1,PASADENA 1_115 kV/PASADENA 1 2/PASADENA 1_115 kV/PASAD_1/115.000000,PASADENA 1 2,280.799988,230.000000,115.000000,0.002611,0.109119,0.261144,10.915010,733.292175,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7332_7333_3,PASADENA 1_230 kV/PASADENA 1 1/PASADENA 1_230 kV/PASAD_1/230.000000,PASADENA 1 1,PASADENA 1_115 kV/PASADENA 1 2/PASADENA 1_115 kV/PASAD_1/115.000000,PASADENA 1 2,280.799988,230.000000,115.000000,0.002611,0.109119,0.261144,10.915010,733.292175,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7002_7003_1,PASADENA 2_500 kV/PASADENA 2 0/PASADENA 2_500 kV/PASAD_1/500.000000,PASADENA 2 0,PASADENA 2_230 kV/PASADENA 2 1/PASADENA 2_230 kV/PASAD_1/230.000000,PASADENA 2 1,1299.000000,500.000000,230.000000,0.002858,0.193551,0.285780,19.357210,3712.281982,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7002_7005_1,PASADENA 2_500 kV/PASADENA 2 0/PASADENA 2_500 kV/PASAD_1/500.000000,PASADENA 2 0,PASADENA 2_13.8 kV/PASADENA 2 3/PASADENA 2_13.8 kV/PASAD_1/13.800000,PASADENA 2 3,630.000000,500.000000,13.800000,0.002583,0.157059,0.258300,15.708020,1627.290039,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7002_7006_1,PASADENA 2_500 kV/PASADENA 2 0/PASADENA 2_500 kV/PASAD_1/500.000000,PASADENA 2 0,PASADENA 2_13.8 kV/PASADENA 2 4/PASADENA 2_13.8 kV/PASAD_2/13.800000,PASADENA 2 4,626.000000,500.000000,13.800000,0.000751,0.088704,0.075120,8.870739,470.251190,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7002_7007_1,PASADENA 2_500 kV/PASADENA 2 0/PASADENA 2_500 kV/PASAD_1/500.000000,PASADENA 2 0,PASADENA 2_13.8 kV/PASADENA 2 5/PASADENA 2_13.8 kV/PASAD_3/13.800000,PASADENA 2 5,639.000000,500.000000,13.800000,0.002173,0.136426,0.217260,13.644380,1388.291992,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7002_7008_1,PASADENA 2_500 kV/PASADENA 2 0/PASADENA 2_500 kV/PASAD_1/500.000000,PASADENA 2 0,PASADENA 2_13.8 kV/PASADENA 2 6/PASADENA 2_13.8 kV/PASAD_4/13.800000,PASADENA 2 6,629.000000,500.000000,13.800000,0.002831,0.141211,0.283050,14.123890,1780.385010,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7002_7009_1,PASADENA 2_500 kV/PASADENA 2 0/PASADENA 2_500 kV/PASAD_1/500.000000,PASADENA 2 0,PASADENA 2_13.8 kV/PASADENA 2 7/PASADENA 2_13.8 kV/PASAD_5/13.800000,PASADENA 2 7,625.000000,500.000000,13.800000,0.003063,0.156187,0.306250,15.621750,1914.062988,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7003_7004_1,PASADENA 2_230 kV/PASADENA 2 1/PASADENA 2_230 kV/PASAD_1/230.000000,PASADENA 2 1,PASADENA 2_115 kV/PASADENA 2 2/PASADENA 2_115 kV/PASAD_1/115.000000,PASADENA 2 2,386.000000,230.000000,115.000000,0.003474,0.135563,0.347400,13.560770,1340.963989,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7003_7004_2,PASADENA 2_230 kV/PASADENA 2 1/PASADENA 2_230 kV/PASAD_1/230.000000,PASADENA 2 1,PASADENA 2_115 kV/PASADENA 2 2/PASADENA 2_115 kV/PASAD_1/115.000000,PASADENA 2 2,386.000000,230.000000,115.000000,0.003474,0.135563,0.347400,13.560770,1340.963989,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7003_7004_3,PASADENA 2_230 kV/PASADENA 2 1/PASADENA 2_230 kV/PASAD_1/230.000000,PASADENA 2 1,PASADENA 2_115 kV/PASADENA 2 2/PASADENA 2_115 kV/PASAD_1/115.000000,PASADENA 2 2,386.000000,230.000000,115.000000,0.003474,0.135563,0.347400,13.560770,1340.963989,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7263_7264_1,PASADENA 3_500 kV/PASADENA 3 0/PASADENA 3_500 kV/PASAD_1/500.000000,PASADENA 3 0,PASADENA 3_230 kV/PASADENA 3 1/PASADENA 3_230 kV/PASAD_1/230.000000,PASADENA 3 1,1362.000000,500.000000,230.000000,0.001771,0.111548,0.177060,11.156190,2411.556885,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7263_7264_2,PASADENA 3_500 kV/PASADENA 3 0/PASADENA 3_500 kV/PASAD_1/500.000000,PASADENA 3 0,PASADENA 3_230 kV/PASADENA 3 1/PASADENA 3_230 kV/PASAD_1/230.000000,PASADENA 3 1,1362.000000,500.000000,230.000000,0.001771,0.111548,0.177060,11.156190,2411.556885,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7263_7266_1,PASADENA 3_500 kV/PASADENA 3 0/PASADENA 3_500 kV/PASAD_1/500.000000,PASADENA 3 0,PASADENA 3_13.8 kV/PASADENA 3 3/PASADENA 3_13.8 kV/PASAD_1/13.800000,PASADENA 3 3,983.000000,500.000000,13.800000,0.001278,0.075789,0.127790,7.580008,1256.176025,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7263_7267_1,PASADENA 3_500 kV/PASADENA 3 0/PASADENA 3_500 kV/PASAD_1/500.000000,PASADENA 3 0,PASADENA 3_13.8 kV/PASADENA 3 4/PASADENA 3_13.8 kV/PASAD_2/13.800000,PASADENA 3 4,443.000000,500.000000,13.800000,0.003057,0.198375,0.305670,19.839899,1354.118042,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7263_7268_1,PASADENA 3_500 kV/PASADENA 3 0/PASADENA 3_500 kV/PASAD_1/500.000000,PASADENA 3 0,PASADENA 3_13.8 kV/PASADENA 3 5/PASADENA 3_13.8 kV/PASAD_3/13.800000,PASADENA 3 5,438.000000,500.000000,13.800000,0.000876,0.061276,0.087600,6.128246,383.687988,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7263_7269_1,PASADENA 3_500 kV/PASADENA 3 0/PASADENA 3_500 kV/PASAD_1/500.000000,PASADENA 3 0,PASADENA 3_13.8 kV/PASADENA 3 6/PASADENA 3_13.8 kV/PASAD_4/13.800000,PASADENA 3 6,440.000000,500.000000,13.800000,0.001672,0.177364,0.167200,17.737190,735.679993,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7263_7270_1,PASADENA 3_500 kV/PASADENA 3 0/PASADENA 3_500 kV/PASAD_1/500.000000,PASADENA 3 0,PASADENA 3_13.8 kV/PASADENA 3 7/PASADENA 3_13.8 kV/PASAD_5/13.800000,PASADENA 3 7,701.000000,500.000000,13.800000,0.001332,0.084330,0.133190,8.434082,933.661926,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7264_7265_1,PASADENA 3_230 kV/PASADENA 3 1/PASADENA 3_230 kV/PASAD_1/230.000000,PASADENA 3 1,PASADENA 3_115 kV/PASADENA 3 2/PASADENA 3_115 kV/PASAD_1/115.000000,PASADENA 3 2,461.000000,230.000000,115.000000,0.002443,0.148903,0.244330,14.892300,1126.360962,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7264_7265_2,PASADENA 3_230 kV/PASADENA 3 1/PASADENA 3_230 kV/PASAD_1/230.000000,PASADENA 3 1,PASADENA 3_115 kV/PASADENA 3 2/PASADENA 3_115 kV/PASAD_1/115.000000,PASADENA 3 2,461.000000,230.000000,115.000000,0.002443,0.148903,0.244330,14.892300,1126.360962,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7406_7407_1,POINT COMFORT 1_500 kV/POINT COMFORT 1 0/POINT COMFORT 1_500 kV/POINT_1/500.000000,POINT COMFORT 1 0,POINT COMFORT 1_230 kV/POINT COMFORT 1 1/POINT COMFORT 1_230 kV/POINT_1/230.000000,POINT COMFORT 1 1,1026.000000,500.000000,230.000000,0.002052,0.147847,0.205200,14.786080,2105.352051,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7407_7408_1,POINT COMFORT 1_230 kV/POINT COMFORT 1 1/POINT COMFORT 1_230 kV/POINT_1/230.000000,POINT COMFORT 1 1,POINT COMFORT 1_115 kV/POINT COMFORT 1 2/POINT COMFORT 1_115 kV/POINT_1/115.000000,POINT COMFORT 1 2,143.800003,230.000000,115.000000,0.001697,0.115860,0.169684,11.587210,244.005600,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7058_7059_1,POINT COMFORT 2_500 kV/POINT COMFORT 2 0/POINT COMFORT 2_500 kV/POINT_1/500.000000,POINT COMFORT 2 0,POINT COMFORT 2_230 kV/POINT COMFORT 2 1/POINT COMFORT 2_230 kV/POINT_1/230.000000,POINT COMFORT 2 1,605.000000,500.000000,230.000000,0.001210,0.096982,0.121000,9.698905,732.049988,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7058_7061_1,POINT COMFORT 2_500 kV/POINT COMFORT 2 0/POINT COMFORT 2_500 kV/POINT_1/500.000000,POINT COMFORT 2 0,POINT COMFORT 2_13.8 kV/POINT COMFORT 2 3/POINT COMFORT 2_13.8 kV/POINT_1/13.800000,POINT COMFORT 2 3,535.000000,500.000000,13.800000,0.001605,0.131022,0.160500,13.103140,858.674988,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7058_7062_1,POINT COMFORT 2_500 kV/POINT COMFORT 2 0/POINT COMFORT 2_500 kV/POINT_1/500.000000,POINT COMFORT 2 0,POINT COMFORT 2_13.8 kV/POINT COMFORT 2 4/POINT COMFORT 2_13.8 kV/POINT_2/13.800000,POINT COMFORT 2 4,531.000000,500.000000,13.800000,0.001593,0.118891,0.159300,11.890160,845.883118,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7058_7063_1,POINT COMFORT 2_500 kV/POINT COMFORT 2 0/POINT COMFORT 2_500 kV/POINT_1/500.000000,POINT COMFORT 2 0,POINT COMFORT 2_13.8 kV/POINT COMFORT 2 5/POINT COMFORT 2_13.8 kV/POINT_3/13.800000,POINT COMFORT 2 5,527.000000,500.000000,13.800000,0.002055,0.127376,0.205530,12.739250,1083.142944,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7058_7064_1,POINT COMFORT 2_500 kV/POINT COMFORT 2 0/POINT COMFORT 2_500 kV/POINT_1/500.000000,POINT COMFORT 2 0,POINT COMFORT 2_13.8 kV/POINT COMFORT 2 6/POINT COMFORT 2_13.8 kV/POINT_4/13.800000,POINT COMFORT 2 6,530.000000,500.000000,13.800000,0.000901,0.098103,0.090100,9.810714,477.529999,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7058_7065_1,POINT COMFORT 2_500 kV/POINT COMFORT 2 0/POINT COMFORT 2_500 kV/POINT_1/500.000000,POINT COMFORT 2 0,POINT COMFORT 2_13.8 kV/POINT COMFORT 2 7/POINT COMFORT 2_13.8 kV/POINT_5/13.800000,POINT COMFORT 2 7,520.000000,500.000000,13.800000,0.001612,0.105820,0.161200,10.583230,838.239990,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7058_7066_1,POINT COMFORT 2_500 kV/POINT COMFORT 2 0/POINT COMFORT 2_500 kV/POINT_1/500.000000,POINT COMFORT 2 0,POINT COMFORT 2_13.8 kV/POINT COMFORT 2 8/POINT COMFORT 2_13.8 kV/POINT_6/13.800000,POINT COMFORT 2 8,542.000000,500.000000,13.800000,0.001626,0.118590,0.162600,11.860070,881.292114,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7059_7060_1,POINT COMFORT 2_230 kV/POINT COMFORT 2 1/POINT COMFORT 2_230 kV/POINT_1/230.000000,POINT COMFORT 2 1,POINT COMFORT 2_115 kV/POINT COMFORT 2 2/POINT COMFORT 2_115 kV/POINT_1/115.000000,POINT COMFORT 2 2,188.000000,230.000000,115.000000,0.003158,0.111822,0.315840,11.186700,593.779175,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7029_7030_1,PORT LAVACA_230 kV/PORT LAVACA 0/PORT LAVACA_230 kV/PORT _1/230.000000,PORT LAVACA 0,PORT LAVACA_115 kV/PORT LAVACA 1/PORT LAVACA_115 kV/PORT _1/115.000000,PORT LAVACA 1,126.599998,230.000000,115.000000,0.001456,0.108344,0.145590,10.835410,184.316895,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7029_7031_1,PORT LAVACA_230 kV/PORT LAVACA 0/PORT LAVACA_230 kV/PORT _1/230.000000,PORT LAVACA 0,PORT LAVACA_13.8 kV/PORT LAVACA 2/PORT LAVACA_13.8 kV/PORT _1/13.800000,PORT LAVACA 2,107.000000,230.000000,13.800000,0.004451,0.198592,0.445120,19.864189,476.278412,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7029_7032_1,PORT LAVACA_230 kV/PORT LAVACA 0/PORT LAVACA_230 kV/PORT _1/230.000000,PORT LAVACA 0,PORT LAVACA_13.8 kV/PORT LAVACA 3/PORT LAVACA_13.8 kV/PORT _2/13.800000,PORT LAVACA 3,73.000000,230.000000,13.800000,0.005095,0.169331,0.509540,16.940741,371.964203,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7029_7033_1,PORT LAVACA_230 kV/PORT LAVACA 0/PORT LAVACA_230 kV/PORT _1/230.000000,PORT LAVACA 0,PORT LAVACA_13.8 kV/PORT LAVACA 4/PORT LAVACA_13.8 kV/PORT _3/13.800000,PORT LAVACA 4,84.000000,230.000000,13.800000,0.004754,0.180088,0.475440,18.015030,399.369598,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7029_7034_1,PORT LAVACA_230 kV/PORT LAVACA 0/PORT LAVACA_230 kV/PORT _1/230.000000,PORT LAVACA 0,PORT LAVACA_13.8 kV/PORT LAVACA 5/PORT LAVACA_13.8 kV/PORT _4/13.800000,PORT LAVACA 5,63.000000,230.000000,13.800000,0.002911,0.192799,0.291060,19.282089,183.367798,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7156_7157_1,SPRING 2_230 kV/SPRING 2 0/SPRING 2_230 kV/SPRIN_1/230.000000,SPRING 2 0,SPRING 2_115 kV/SPRING 2 1/SPRING 2_115 kV/SPRIN_1/115.000000,SPRING 2 1,424.000000,230.000000,115.000000,0.001526,0.095230,0.152640,9.524263,647.193604,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7156_7157_2,SPRING 2_230 kV/SPRING 2 0/SPRING 2_230 kV/SPRIN_1/230.000000,SPRING 2 0,SPRING 2_115 kV/SPRING 2 1/SPRING 2_115 kV/SPRIN_1/115.000000,SPRING 2 1,424.000000,230.000000,115.000000,0.001526,0.095230,0.152640,9.524263,647.193604,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7156_7157_3,SPRING 2_230 kV/SPRING 2 0/SPRING 2_230 kV/SPRIN_1/230.000000,SPRING 2 0,SPRING 2_115 kV/SPRING 2 1/SPRING 2_115 kV/SPRIN_1/115.000000,SPRING 2 1,424.000000,230.000000,115.000000,0.001526,0.095230,0.152640,9.524263,647.193604,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7175_7176_1,SPRING 7_500 kV/SPRING 7 0/SPRING 7_500 kV/SPRIN_1/500.000000,SPRING 7 0,SPRING 7_230 kV/SPRING 7 1/SPRING 7_230 kV/SPRIN_1/230.000000,SPRING 7 1,1292.000000,500.000000,230.000000,0.002455,0.160466,0.245480,16.048519,3171.602051,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7175_7176_2,SPRING 7_500 kV/SPRING 7 0/SPRING 7_500 kV/SPRIN_1/500.000000,SPRING 7 0,SPRING 7_230 kV/SPRING 7 1/SPRING 7_230 kV/SPRIN_1/230.000000,SPRING 7 1,1292.000000,500.000000,230.000000,0.002455,0.160466,0.245480,16.048519,3171.602051,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7176_7177_1,SPRING 7_230 kV/SPRING 7 1/SPRING 7_230 kV/SPRIN_1/230.000000,SPRING 7 1,SPRING 7_115 kV/SPRING 7 2/SPRING 7_115 kV/SPRIN_1/115.000000,SPRING 7 2,439.000000,230.000000,115.000000,0.004609,0.197111,0.460950,19.716490,2023.569946,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7176_7177_2,SPRING 7_230 kV/SPRING 7 1/SPRING 7_230 kV/SPRIN_1/230.000000,SPRING 7 1,SPRING 7_115 kV/SPRING 7 2/SPRING 7_115 kV/SPRIN_1/115.000000,SPRING 7 2,439.000000,230.000000,115.000000,0.004609,0.197111,0.460950,19.716490,2023.569946,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7176_7177_3,SPRING 7_230 kV/SPRING 7 1/SPRING 7_230 kV/SPRIN_1/230.000000,SPRING 7 1,SPRING 7_115 kV/SPRING 7 2/SPRING 7_115 kV/SPRIN_1/115.000000,SPRING 7 2,439.000000,230.000000,115.000000,0.004609,0.197111,0.460950,19.716490,2023.569946,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7056_7057_1,SPRING 8_230 kV/SPRING 8 0/SPRING 8_230 kV/SPRIN_1/230.000000,SPRING 8 0,SPRING 8_115 kV/SPRING 8 1/SPRING 8_115 kV/SPRIN_1/115.000000,SPRING 8 1,377.000000,230.000000,115.000000,0.006070,0.187595,0.606970,18.769341,2288.277100,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7125_7126_1,SUGAR LAND 2_500 kV/SUGAR LAND 2 0/SUGAR LAND 2_500 kV/SUGAR_1/500.000000,SUGAR LAND 2 0,SUGAR LAND 2_230 kV/SUGAR LAND 2 1/SUGAR LAND 2_230 kV/SUGAR_1/230.000000,SUGAR LAND 2 1,1358.000000,500.000000,230.000000,0.001494,0.180071,0.149380,18.007700,2028.579956,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7125_7126_2,SUGAR LAND 2_500 kV/SUGAR LAND 2 0/SUGAR LAND 2_500 kV/SUGAR_1/500.000000,SUGAR LAND 2 0,SUGAR LAND 2_230 kV/SUGAR LAND 2 1/SUGAR LAND 2_230 kV/SUGAR_1/230.000000,SUGAR LAND 2 1,1358.000000,500.000000,230.000000,0.001494,0.180071,0.149380,18.007700,2028.579956,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7126_7127_1,SUGAR LAND 2_230 kV/SUGAR LAND 2 1/SUGAR LAND 2_230 kV/SUGAR_1/230.000000,SUGAR LAND 2 1,SUGAR LAND 2_115 kV/SUGAR LAND 2 2/SUGAR LAND 2_115 kV/SUGAR_1/115.000000,SUGAR LAND 2 2,512.299988,230.000000,115.000000,0.000973,0.060349,0.097337,6.035679,498.657501,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7126_7127_2,SUGAR LAND 2_230 kV/SUGAR LAND 2 1/SUGAR LAND 2_230 kV/SUGAR_1/230.000000,SUGAR LAND 2 1,SUGAR LAND 2_115 kV/SUGAR LAND 2 2/SUGAR LAND 2_115 kV/SUGAR_1/115.000000,SUGAR LAND 2 2,512.299988,230.000000,115.000000,0.000973,0.060349,0.097337,6.035679,498.657501,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7126_7127_3,SUGAR LAND 2_230 kV/SUGAR LAND 2 1/SUGAR LAND 2_230 kV/SUGAR_1/230.000000,SUGAR LAND 2 1,SUGAR LAND 2_115 kV/SUGAR LAND 2 2/SUGAR LAND 2_115 kV/SUGAR_1/115.000000,SUGAR LAND 2 2,512.299988,230.000000,115.000000,0.000973,0.060349,0.097337,6.035679,498.657501,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7126_7127_4,SUGAR LAND 2_230 kV/SUGAR LAND 2 1/SUGAR LAND 2_230 kV/SUGAR_1/230.000000,SUGAR LAND 2 1,SUGAR LAND 2_115 kV/SUGAR LAND 2 2/SUGAR LAND 2_115 kV/SUGAR_1/115.000000,SUGAR LAND 2 2,512.299988,230.000000,115.000000,0.000973,0.060349,0.097337,6.035679,498.657501,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7037_7038_1,SUGAR LAND 3_500 kV/SUGAR LAND 3 0/SUGAR LAND 3_500 kV/SUGAR_1/500.000000,SUGAR LAND 3 0,SUGAR LAND 3_230 kV/SUGAR LAND 3 1/SUGAR LAND 3_230 kV/SUGAR_1/230.000000,SUGAR LAND 3 1,1055.000000,500.000000,230.000000,0.001688,0.104973,0.168800,10.498610,1780.839966,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7038_7039_1,SUGAR LAND 3_230 kV/SUGAR LAND 3 1/SUGAR LAND 3_230 kV/SUGAR_1/230.000000,SUGAR LAND 3 1,SUGAR LAND 3_115 kV/SUGAR LAND 3 2/SUGAR LAND 3_115 kV/SUGAR_1/115.000000,SUGAR LAND 3 2,420.000000,230.000000,115.000000,0.003528,0.109956,0.352800,11.001260,1481.760010,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7038_7039_2,SUGAR LAND 3_230 kV/SUGAR LAND 3 1/SUGAR LAND 3_230 kV/SUGAR_1/230.000000,SUGAR LAND 3 1,SUGAR LAND 3_115 kV/SUGAR LAND 3 2/SUGAR LAND 3_115 kV/SUGAR_1/115.000000,SUGAR LAND 3 2,420.000000,230.000000,115.000000,0.003528,0.109956,0.352800,11.001260,1481.760010,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7171_7172_1,TEXAS CITY 1_230 kV/TEXAS CITY 1 0/TEXAS CITY 1_230 kV/TEXAS_1/230.000000,TEXAS CITY 1 0,TEXAS CITY 1_115 kV/TEXAS CITY 1 1/TEXAS CITY 1_115 kV/TEXAS_1/115.000000,TEXAS CITY 1 1,352.000000,230.000000,115.000000,0.000950,0.061318,0.095040,6.132576,334.540802,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7346_7347_1,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,THOMPSONS_230 kV/THOMPSONS 1/THOMPSONS_230 kV/THOMP_1/230.000000,THOMPSONS 1,1271.000000,500.000000,230.000000,0.001779,0.125321,0.177940,12.533320,2261.617920,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7346_7347_2,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,THOMPSONS_230 kV/THOMPSONS 1/THOMPSONS_230 kV/THOMP_1/230.000000,THOMPSONS 1,1271.000000,500.000000,230.000000,0.001779,0.125321,0.177940,12.533320,2261.617920,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7346_7349_1,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,THOMPSONS_13.8 kV/THOMPSONS 3/THOMPSONS_13.8 kV/THOMP_7/13.800000,THOMPSONS 3,1019.000000,500.000000,13.800000,0.000815,0.057370,0.081520,5.737549,830.688782,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7346_7350_1,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,THOMPSONS_13.8 kV/THOMPSONS 4/THOMPSONS_13.8 kV/THOMP_8/13.800000,THOMPSONS 4,1021.000000,500.000000,13.800000,0.002246,0.137427,0.224620,13.744500,2293.370117,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7346_7351_1,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,THOMPSONS_13.8 kV/THOMPSONS 5/THOMPSONS_13.8 kV/THOMP_9/13.800000,THOMPSONS 5,1018.000000,500.000000,13.800000,0.003156,0.181611,0.315580,18.163860,3212.604004,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7346_7352_1,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,THOMPSONS_13.8 kV/THOMPSONS 6/THOMPSONS_13.8 kV/THOMP_A/13.800000,THOMPSONS 6,1025.000000,500.000000,13.800000,0.003485,0.169638,0.348500,16.967331,3572.125000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7346_7353_1,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,THOMPSONS_13.8 kV/THOMPSONS 7/THOMPSONS_13.8 kV/THOMP_B/13.800000,THOMPSONS 7,1225.000000,500.000000,13.800000,0.002328,0.147368,0.232750,14.738590,2851.187988,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7346_7354_1,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,THOMPSONS_13.8 kV/THOMPSONS 8/THOMPSONS_13.8 kV/THOMP_C/13.800000,THOMPSONS 8,1222.000000,500.000000,13.800000,0.000733,0.081996,0.073320,8.199947,895.970398,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7346_7355_1,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,THOMPSONS_13.8 kV/THOMPSONS 9/THOMPSONS_13.8 kV/THOMP_D/13.800000,THOMPSONS 9,1218.000000,500.000000,13.800000,0.000731,0.082459,0.073080,8.246183,890.114380,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7346_7356_1,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,THOMPSONS_13.8 kV/THOMPSONS 10/THOMPSONS_13.8 kV/THOMP_1/13.800000,THOMPSONS 10,1219.000000,500.000000,13.800000,0.001463,0.074237,0.146280,7.425151,1783.152954,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7346_7357_1,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,THOMPSONS_13.8 kV/THOMPSONS 11/THOMPSONS_13.8 kV/THOMP_2/13.800000,THOMPSONS 11,287.000000,500.000000,13.800000,0.001894,0.116723,0.189420,11.673830,543.635376,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7346_7358_1,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,THOMPSONS_13.8 kV/THOMPSONS 12/THOMPSONS_13.8 kV/THOMP_3/13.800000,THOMPSONS 12,835.000000,500.000000,13.800000,0.002505,0.177772,0.250500,17.778919,2091.675049,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7346_7359_1,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,THOMPSONS_13.8 kV/THOMPSONS 13/THOMPSONS_13.8 kV/THOMP_4/13.800000,THOMPSONS 13,846.000000,500.000000,13.800000,0.001100,0.076648,0.109980,7.665549,930.430786,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7346_7360_1,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,THOMPSONS_13.8 kV/THOMPSONS 14/THOMPSONS_13.8 kV/THOMP_5/13.800000,THOMPSONS 14,845.000000,500.000000,13.800000,0.001775,0.127933,0.177450,12.794530,1499.453003,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7346_7361_1,THOMPSONS_500 kV/THOMPSONS 0/THOMPSONS_500 kV/THOMP_1/500.000000,THOMPSONS 0,THOMPSONS_13.8 kV/THOMPSONS 15/THOMPSONS_13.8 kV/THOMP_6/13.800000,THOMPSONS 15,471.000000,500.000000,13.800000,0.001225,0.116054,0.122460,11.606080,576.786621,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7347_7348_1,THOMPSONS_230 kV/THOMPSONS 1/THOMPSONS_230 kV/THOMP_1/230.000000,THOMPSONS 1,THOMPSONS_115 kV/THOMPSONS 2/THOMPSONS_115 kV/THOMP_1/115.000000,THOMPSONS 2,407.000000,230.000000,115.000000,0.002523,0.109809,0.252340,10.983760,1027.024048,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7347_7348_2,THOMPSONS_230 kV/THOMPSONS 1/THOMPSONS_230 kV/THOMP_1/230.000000,THOMPSONS 1,THOMPSONS_115 kV/THOMPSONS 2/THOMPSONS_115 kV/THOMP_1/115.000000,THOMPSONS 2,407.000000,230.000000,115.000000,0.002523,0.109809,0.252340,10.983760,1027.024048,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7414_7415_1,VICTORIA 1_500 kV/VICTORIA 1 0/VICTORIA 1_500 kV/VICTO_1/500.000000,VICTORIA 1 0,VICTORIA 1_230 kV/VICTORIA 1 1/VICTORIA 1_230 kV/VICTO_1/230.000000,VICTORIA 1 1,239.000000,500.000000,230.000000,0.000956,0.104491,0.095600,10.449520,228.483994,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7415_7416_1,VICTORIA 1_230 kV/VICTORIA 1 1/VICTORIA 1_230 kV/VICTO_1/230.000000,VICTORIA 1 1,VICTORIA 1_115 kV/VICTORIA 1 2/VICTORIA 1_115 kV/VICTO_1/115.000000,VICTORIA 1 2,109.000000,230.000000,115.000000,0.001395,0.105763,0.139520,10.577190,152.076797,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7042_7043_1,VICTORIA 2_500 kV/VICTORIA 2 0/VICTORIA 2_500 kV/VICTO_1/500.000000,VICTORIA 2 0,VICTORIA 2_230 kV/VICTORIA 2 1/VICTORIA 2_230 kV/VICTO_1/230.000000,VICTORIA 2 1,1048.000000,500.000000,230.000000,0.000838,0.095158,0.083840,9.516210,878.643188,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7042_7045_1,VICTORIA 2_500 kV/VICTORIA 2 0/VICTORIA 2_500 kV/VICTO_1/500.000000,VICTORIA 2 0,VICTORIA 2_20 kV/VICTORIA 2 3/VICTORIA 2_20 kV/VICTO_1/20.000000,VICTORIA 2 3,729.000000,500.000000,20.000000,0.002114,0.142228,0.211410,14.224360,1541.178955,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7042_7046_1,VICTORIA 2_500 kV/VICTORIA 2 0/VICTORIA 2_500 kV/VICTO_1/500.000000,VICTORIA 2 0,VICTORIA 2_20 kV/VICTORIA 2 4/VICTORIA 2_20 kV/VICTO_2/20.000000,VICTORIA 2 4,716.000000,500.000000,20.000000,0.000931,0.064440,0.093080,6.444672,666.452820,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7043_7044_1,VICTORIA 2_230 kV/VICTORIA 2 1/VICTORIA 2_230 kV/VICTO_1/230.000000,VICTORIA 2 1,VICTORIA 2_115 kV/VICTORIA 2 2/VICTORIA 2_115 kV/VICTO_1/115.000000,VICTORIA 2 2,137.399994,230.000000,115.000000,0.001704,0.077164,0.170376,7.718264,234.096603,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7274_7275_1,VICTORIA 3_230 kV/VICTORIA 3 0/VICTORIA 3_230 kV/VICTO_1/230.000000,VICTORIA 3 0,VICTORIA 3_115 kV/VICTORIA 3 1/VICTORIA 3_115 kV/VICTO_1/115.000000,VICTORIA 3 1,143.000000,230.000000,115.000000,0.003546,0.179293,0.354640,17.932850,507.135193,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7095_7096_1,WADSWORTH_500 kV/WADSWORTH 0/WADSWORTH_500 kV/WADSW_1/500.000000,WADSWORTH 0,WADSWORTH_230 kV/WADSWORTH 1/WADSWORTH_230 kV/WADSW_1/230.000000,WADSWORTH 1,846.000000,500.000000,230.000000,0.001861,0.112180,0.186120,11.219500,1574.574951,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7095_7098_1,WADSWORTH_500 kV/WADSWORTH 0/WADSWORTH_500 kV/WADSW_1/500.000000,WADSWORTH 0,WADSWORTH_13.8 kV/WADSWORTH 3/WADSWORTH_13.8 kV/WADSW_1/13.800000,WADSWORTH 3,1600.000000,500.000000,13.800000,0.004480,0.477760,0.448000,47.778099,7168.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7095_7099_1,WADSWORTH_500 kV/WADSWORTH 0/WADSWORTH_500 kV/WADSW_1/500.000000,WADSWORTH 0,WADSWORTH_13.8 kV/WADSWORTH 4/WADSWORTH_13.8 kV/WADSW_2/13.800000,WADSWORTH 4,1600.000000,500.000000,13.800000,0.003520,0.176480,0.352000,17.651510,5632.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7096_7097_1,WADSWORTH_230 kV/WADSWORTH 1/WADSWORTH_230 kV/WADSW_1/230.000000,WADSWORTH 1,WADSWORTH_115 kV/WADSWORTH 2/WADSWORTH_115 kV/WADSW_1/115.000000,WADSWORTH 2,200.000000,230.000000,115.000000,0.001940,0.103460,0.194000,10.347820,388.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7304_7305_1,WHARTON 1_500 kV/WHARTON 1 0/WHARTON 1_500 kV/WHART_1/500.000000,WHARTON 1 0,WHARTON 1_230 kV/WHARTON 1 1/WHARTON 1_230 kV/WHART_1/230.000000,WHARTON 1 1,1160.000000,500.000000,230.000000,0.001972,0.143956,0.197200,14.396950,2287.520020,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7304_7307_1,WHARTON 1_500 kV/WHARTON 1 0/WHARTON 1_500 kV/WHART_1/500.000000,WHARTON 1 0,WHARTON 1_24 kV/WHARTON 1 3/WHARTON 1_24 kV/WHART_1/24.000000,WHARTON 1 3,473.000000,500.000000,24.000000,0.001656,0.102594,0.165550,10.260710,783.051514,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7304_7308_1,WHARTON 1_500 kV/WHARTON 1 0/WHARTON 1_500 kV/WHART_1/500.000000,WHARTON 1 0,WHARTON 1_24 kV/WHARTON 1 4/WHARTON 1_24 kV/WHART_2/24.000000,WHARTON 1 4,459.000000,500.000000,24.000000,0.000964,0.094646,0.096390,9.465071,442.430115,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7304_7309_1,WHARTON 1_500 kV/WHARTON 1 0/WHARTON 1_500 kV/WHART_1/500.000000,WHARTON 1 0,WHARTON 1_24 kV/WHARTON 1 5/WHARTON 1_24 kV/WHART_5/24.000000,WHARTON 1 5,454.000000,500.000000,24.000000,0.002542,0.181645,0.254240,18.166321,1154.250000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7304_7310_1,WHARTON 1_500 kV/WHARTON 1 0/WHARTON 1_500 kV/WHART_1/500.000000,WHARTON 1 0,WHARTON 1_24 kV/WHARTON 1 6/WHARTON 1_24 kV/WHART_3/24.000000,WHARTON 1 6,464.000000,500.000000,24.000000,0.002923,0.176181,0.292320,17.620501,1356.364990,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7304_7311_1,WHARTON 1_500 kV/WHARTON 1 0/WHARTON 1_500 kV/WHART_1/500.000000,WHARTON 1 0,WHARTON 1_24 kV/WHARTON 1 7/WHARTON 1_24 kV/WHART_4/24.000000,WHARTON 1 7,729.000000,500.000000,24.000000,0.001385,0.085439,0.138510,8.545003,1009.737976,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7305_7306_1,WHARTON 1_230 kV/WHARTON 1 1/WHARTON 1_230 kV/WHART_1/230.000000,WHARTON 1 1,WHARTON 1_115 kV/WHARTON 1 2/WHARTON 1_115 kV/WHART_1/115.000000,WHARTON 1 2,305.000000,230.000000,115.000000,0.002379,0.144692,0.237900,14.471160,725.594971,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7389_7390_1,WILLIS 1_500 kV/WILLIS 1 0/WILLIS 1_500 kV/WILLI_1/500.000000,WILLIS 1 0,WILLIS 1_230 kV/WILLIS 1 1/WILLIS 1_230 kV/WILLI_1/230.000000,WILLIS 1 1,1278.000000,500.000000,230.000000,0.002428,0.144542,0.242820,14.456220,3103.239990,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7390_7391_1,WILLIS 1_230 kV/WILLIS 1 1/WILLIS 1_230 kV/WILLI_1/230.000000,WILLIS 1 1,WILLIS 1_115 kV/WILLIS 1 2/WILLIS 1_115 kV/WILLI_1/115.000000,WILLIS 1 2,127.199997,230.000000,115.000000,0.001883,0.055968,0.188256,5.599965,239.461594,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_7150_7151_1,WILLIS 2_230 kV/WILLIS 2 0/WILLIS 2_230 kV/WILLI_1/230.000000,WILLIS 2 0,WILLIS 2_115 kV/WILLIS 2 1/WILLIS 2_115 kV/WILLI_1/115.000000,WILLIS 2 1,151.800003,230.000000,115.000000,0.001594,0.064986,0.159390,6.500513,241.953995,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8155_8156_1,BREMOND_500 kV/BREMOND 0/BREMOND_500 kV/BREMO_1/500.000000,BREMOND 0,BREMOND_230 kV/BREMOND 1/BREMOND_230 kV/BREMO_1/230.000000,BREMOND 1,500.000000,500.000000,230.000000,0.003850,0.237650,0.385000,23.768120,1925.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8156_8157_1,BREMOND_230 kV/BREMOND 1/BREMOND_230 kV/BREMO_1/230.000000,BREMOND 1,BREMOND_115 kV/BREMOND 2/BREMOND_115 kV/BREMO_1/115.000000,BREMOND 2,240.000000,230.000000,115.000000,0.003120,0.160272,0.312000,16.030239,748.799988,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8158_8159_1,BRYAN 1_500 kV/BRYAN 1 0/BRYAN 1_500 kV/BRYAN_1/500.000000,BRYAN 1 0,BRYAN 1_230 kV/BRYAN 1 1/BRYAN 1_230 kV/BRYAN_1/230.000000,BRYAN 1 1,1204.000000,500.000000,230.000000,0.001565,0.164226,0.156520,16.423309,1884.500977,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8159_8160_1,BRYAN 1_230 kV/BRYAN 1 1/BRYAN 1_230 kV/BRYAN_1/230.000000,BRYAN 1 1,BRYAN 1_115 kV/BRYAN 1 2/BRYAN 1_115 kV/BRYAN_1/115.000000,BRYAN 1 2,377.000000,230.000000,115.000000,0.003016,0.188802,0.301600,18.882570,1137.031982,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8159_8160_2,BRYAN 1_230 kV/BRYAN 1 1/BRYAN 1_230 kV/BRYAN_1/230.000000,BRYAN 1 1,BRYAN 1_115 kV/BRYAN 1 2/BRYAN 1_115 kV/BRYAN_1/115.000000,BRYAN 1 2,377.000000,230.000000,115.000000,0.003016,0.188802,0.301600,18.882570,1137.031982,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8094_8095_1,COLLEGE STATION 1_230 kV/COLLEGE STATION 1 0/COLLEGE STATION 1_230 kV/COLLE_1/230.000000,COLLEGE STATION 1 0,COLLEGE STATION 1_115 kV/COLLEGE STATION 1 1/COLLEGE STATION 1_115 kV/COLLE_1/115.000000,COLLEGE STATION 1 1,317.000000,230.000000,115.000000,0.001300,0.095639,0.129970,9.564773,412.004913,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8139_8140_1,COLLEGE STATION 2_230 kV/COLLEGE STATION 2 0/COLLEGE STATION 2_230 kV/COLLE_1/230.000000,COLLEGE STATION 2 0,COLLEGE STATION 2_115 kV/COLLEGE STATION 2 1/COLLEGE STATION 2_115 kV/COLLE_1/115.000000,COLLEGE STATION 2 1,365.000000,230.000000,115.000000,0.001351,0.091871,0.135050,9.188043,492.932495,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8097_8098_1,CUSHING 1_230 kV/CUSHING 1 0/CUSHING 1_230 kV/CUSHI_1/230.000000,CUSHING 1 0,CUSHING 1_115 kV/CUSHING 1 1/CUSHING 1_115 kV/CUSHI_1/115.000000,CUSHING 1 1,117.000000,230.000000,115.000000,0.004364,0.117597,0.436410,11.767770,510.599701,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8097_8099_1,CUSHING 1_230 kV/CUSHING 1 0/CUSHING 1_230 kV/CUSHI_1/230.000000,CUSHING 1 0,CUSHING 1_13.8 kV/CUSHING 1 2/CUSHING 1_13.8 kV/CUSHI_1/13.800000,CUSHING 1 2,184.000000,230.000000,13.800000,0.005575,0.178480,0.557520,17.856710,1025.837036,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8043_8044_1,FAIRFIELD 1_500 kV/FAIRFIELD 1 0/FAIRFIELD 1_500 kV/FAIRF_1/500.000000,FAIRFIELD 1 0,FAIRFIELD 1_230 kV/FAIRFIELD 1 1/FAIRFIELD 1_230 kV/FAIRF_1/230.000000,FAIRFIELD 1 1,1072.000000,500.000000,230.000000,0.000965,0.094443,0.096480,9.444812,1034.265991,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8043_8046_1,FAIRFIELD 1_500 kV/FAIRFIELD 1 0/FAIRFIELD 1_500 kV/FAIRF_1/500.000000,FAIRFIELD 1 0,FAIRFIELD 1_18 kV/FAIRFIELD 1 3/FAIRFIELD 1_18 kV/FAIRF_1/18.000000,FAIRFIELD 1 3,606.000000,500.000000,18.000000,0.000788,0.082174,0.078780,8.217737,477.406799,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8043_8047_1,FAIRFIELD 1_500 kV/FAIRFIELD 1 0/FAIRFIELD 1_500 kV/FAIRF_1/500.000000,FAIRFIELD 1 0,FAIRFIELD 1_18 kV/FAIRFIELD 1 4/FAIRFIELD 1_18 kV/FAIRF_4/18.000000,FAIRFIELD 1 4,613.000000,500.000000,18.000000,0.001287,0.070863,0.128730,7.087450,789.114929,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8043_8048_1,FAIRFIELD 1_500 kV/FAIRFIELD 1 0/FAIRFIELD 1_500 kV/FAIRF_1/500.000000,FAIRFIELD 1 0,FAIRFIELD 1_18 kV/FAIRFIELD 1 5/FAIRFIELD 1_18 kV/FAIRF_2/18.000000,FAIRFIELD 1 5,598.000000,500.000000,18.000000,0.003289,0.160922,0.328900,16.095539,1966.822021,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8043_8049_1,FAIRFIELD 1_500 kV/FAIRFIELD 1 0/FAIRFIELD 1_500 kV/FAIRF_1/500.000000,FAIRFIELD 1 0,FAIRFIELD 1_18 kV/FAIRFIELD 1 6/FAIRFIELD 1_18 kV/FAIRF_3/18.000000,FAIRFIELD 1 6,608.000000,500.000000,18.000000,0.001034,0.054902,0.103360,5.491213,628.428772,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8043_8050_1,FAIRFIELD 1_500 kV/FAIRFIELD 1 0/FAIRFIELD 1_500 kV/FAIRF_1/500.000000,FAIRFIELD 1 0,FAIRFIELD 1_18 kV/FAIRFIELD 1 7/FAIRFIELD 1_18 kV/FAIRF_5/18.000000,FAIRFIELD 1 7,618.000000,500.000000,18.000000,0.001978,0.112476,0.197760,11.249340,1222.156982,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8043_8051_1,FAIRFIELD 1_500 kV/FAIRFIELD 1 0/FAIRFIELD 1_500 kV/FAIRF_1/500.000000,FAIRFIELD 1 0,FAIRFIELD 1_18 kV/FAIRFIELD 1 8/FAIRFIELD 1_18 kV/FAIRF_6/18.000000,FAIRFIELD 1 8,608.000000,500.000000,18.000000,0.000790,0.050525,0.079040,5.053099,480.563202,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8044_8045_1,FAIRFIELD 1_230 kV/FAIRFIELD 1 1/FAIRFIELD 1_230 kV/FAIRF_1/230.000000,FAIRFIELD 1 1,FAIRFIELD 1_115 kV/FAIRFIELD 1 2/FAIRFIELD 1_115 kV/FAIRF_1/115.000000,FAIRFIELD 1 2,388.000000,230.000000,115.000000,0.001630,0.093198,0.162960,9.321185,632.284790,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8057_8058_1,FAIRFIELD 2_500 kV/FAIRFIELD 2 0/FAIRFIELD 2_500 kV/FAIRF_1/500.000000,FAIRFIELD 2 0,FAIRFIELD 2_230 kV/FAIRFIELD 2 1/FAIRFIELD 2_230 kV/FAIRF_1/230.000000,FAIRFIELD 2 1,491.000000,500.000000,230.000000,0.000933,0.101342,0.093290,10.134670,458.053894,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8057_8060_1,FAIRFIELD 2_500 kV/FAIRFIELD 2 0/FAIRFIELD 2_500 kV/FAIRF_1/500.000000,FAIRFIELD 2 0,FAIRFIELD 2_13.8 kV/FAIRFIELD 2 3/FAIRFIELD 2_13.8 kV/FAIRF_1/13.800000,FAIRFIELD 2 3,1157.000000,500.000000,13.800000,0.001504,0.113039,0.150410,11.304890,1740.244019,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8057_8061_1,FAIRFIELD 2_500 kV/FAIRFIELD 2 0/FAIRFIELD 2_500 kV/FAIRF_1/500.000000,FAIRFIELD 2 0,FAIRFIELD 2_13.8 kV/FAIRFIELD 2 4/FAIRFIELD 2_13.8 kV/FAIRF_2/13.800000,FAIRFIELD 2 4,1152.000000,500.000000,13.800000,0.002189,0.135821,0.218880,13.583840,2521.498047,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8058_8059_1,FAIRFIELD 2_230 kV/FAIRFIELD 2 1/FAIRFIELD 2_230 kV/FAIRF_1/230.000000,FAIRFIELD 2 1,FAIRFIELD 2_115 kV/FAIRFIELD 2 2/FAIRFIELD 2_115 kV/FAIRF_1/115.000000,FAIRFIELD 2 2,143.800003,230.000000,115.000000,0.002747,0.093916,0.274658,9.395594,394.958191,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8082_8083_1,FRANKLIN_500 kV/FRANKLIN 0/FRANKLIN_500 kV/FRANK_1/500.000000,FRANKLIN 0,FRANKLIN_230 kV/FRANKLIN 1/FRANKLIN_230 kV/FRANK_1/230.000000,FRANKLIN 1,1134.000000,500.000000,230.000000,0.003515,0.178492,0.351540,17.852619,3986.464111,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8082_8087_1,FRANKLIN_500 kV/FRANKLIN 0/FRANKLIN_500 kV/FRANK_1/500.000000,FRANKLIN 0,FRANKLIN_18 kV/FRANKLIN 5/FRANKLIN_18 kV/FRANK_2/18.000000,FRANKLIN 5,1315.000000,500.000000,18.000000,0.001052,0.116772,0.105200,11.677670,1383.380005,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8082_8088_1,FRANKLIN_500 kV/FRANKLIN 0/FRANKLIN_500 kV/FRANK_1/500.000000,FRANKLIN 0,FRANKLIN_18 kV/FRANKLIN 6/FRANKLIN_18 kV/FRANK_1/18.000000,FRANKLIN 6,1307.000000,500.000000,18.000000,0.001046,0.077244,0.104560,7.725077,1366.598999,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8083_8084_1,FRANKLIN_230 kV/FRANKLIN 1/FRANKLIN_230 kV/FRANK_1/230.000000,FRANKLIN 1,FRANKLIN_161 kV/FRANKLIN 2/FRANKLIN_161 kV/FRANK_1/161.000000,FRANKLIN 2,184.800003,230.000000,161.000000,0.004361,0.116516,0.436128,11.659800,805.964600,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8085_8084_1,FRANKLIN_161 kV/FRANKLIN 3/FRANKLIN_161 kV/FRANK_1/161.000000,FRANKLIN 3,FRANKLIN_161 kV/FRANKLIN 2/FRANKLIN_161 kV/FRANK_1/161.000000,FRANKLIN 2,231.000000,161.000000,161.000000,0.002125,0.057704,0.212520,5.774292,490.921204,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8085_8086_1,FRANKLIN_161 kV/FRANKLIN 3/FRANKLIN_161 kV/FRANK_1/161.000000,FRANKLIN 3,FRANKLIN_115 kV/FRANKLIN 4/FRANKLIN_115 kV/FRANK_1/115.000000,FRANKLIN 4,205.000000,161.000000,115.000000,0.003772,0.136489,0.377200,13.654110,773.260071,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8112_8113_1,JACKSONVILLE 1_500 kV/JACKSONVILLE 1 0/JACKSONVILLE 1_500 kV/JACKS_1/500.000000,JACKSONVILLE 1 0,JACKSONVILLE 1_230 kV/JACKSONVILLE 1 1/JACKSONVILLE 1_230 kV/JACKS_1/230.000000,JACKSONVILLE 1 1,1290.000000,500.000000,230.000000,0.001161,0.062049,0.116100,6.205986,1497.689941,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8112_8115_1,JACKSONVILLE 1_500 kV/JACKSONVILLE 1 0/JACKSONVILLE 1_500 kV/JACKS_1/500.000000,JACKSONVILLE 1 0,JACKSONVILLE 1_13.8 kV/JACKSONVILLE 1 3/JACKSONVILLE 1_13.8 kV/JACKS_2/13.800000,JACKSONVILLE 1 3,273.000000,500.000000,13.800000,0.001938,0.123232,0.193830,12.324740,529.155884,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8112_8116_1,JACKSONVILLE 1_500 kV/JACKSONVILLE 1 0/JACKSONVILLE 1_500 kV/JACKS_1/500.000000,JACKSONVILLE 1 0,JACKSONVILLE 1_13.8 kV/JACKSONVILLE 1 4/JACKSONVILLE 1_13.8 kV/JACKS_3/13.800000,JACKSONVILLE 1 4,1026.000000,500.000000,13.800000,0.002462,0.133175,0.246240,13.319760,2526.422119,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8112_8117_1,JACKSONVILLE 1_500 kV/JACKSONVILLE 1 0/JACKSONVILLE 1_500 kV/JACKS_1/500.000000,JACKSONVILLE 1 0,JACKSONVILLE 1_13.8 kV/JACKSONVILLE 1 5/JACKSONVILLE 1_13.8 kV/JACKS_1/13.800000,JACKSONVILLE 1 5,1034.000000,500.000000,13.800000,0.002585,0.115601,0.258500,11.563010,2672.889893,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8113_8114_1,JACKSONVILLE 1_230 kV/JACKSONVILLE 1 1/JACKSONVILLE 1_230 kV/JACKS_1/230.000000,JACKSONVILLE 1 1,JACKSONVILLE 1_115 kV/JACKSONVILLE 1 2/JACKSONVILLE 1_115 kV/JACKS_1/115.000000,JACKSONVILLE 1 2,190.000000,230.000000,115.000000,0.001463,0.059945,0.146300,5.996285,277.970001,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8067_8068_1,JEWETT 1_500 kV/JEWETT 1 0/JEWETT 1_500 kV/JEWET_1/500.000000,JEWETT 1 0,JEWETT 1_230 kV/JEWETT 1 1/JEWETT 1_230 kV/JEWET_1/230.000000,JEWETT 1 1,285.000000,500.000000,230.000000,0.000998,0.097869,0.099750,9.787409,284.287506,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8067_8070_1,JEWETT 1_500 kV/JEWETT 1 0/JEWETT 1_500 kV/JEWET_1/500.000000,JEWETT 1 0,JEWETT 1_13.8 kV/JEWETT 1 3/JEWETT 1_13.8 kV/JEWET_2/13.800000,JEWETT 1 3,1325.000000,500.000000,13.800000,0.002120,0.192390,0.212000,19.240170,2809.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8067_8071_1,JEWETT 1_500 kV/JEWETT 1 0/JEWETT 1_500 kV/JEWET_1/500.000000,JEWETT 1 0,JEWETT 1_13.8 kV/JEWETT 1 4/JEWETT 1_13.8 kV/JEWET_1/13.800000,JEWETT 1 4,1314.000000,500.000000,13.800000,0.001840,0.137839,0.183960,13.785090,2417.233887,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8068_8069_1,JEWETT 1_230 kV/JEWETT 1 1/JEWETT 1_230 kV/JEWET_1/230.000000,JEWETT 1 1,JEWETT 1_115 kV/JEWETT 1 2/JEWETT 1_115 kV/JEWET_1/115.000000,JEWETT 1 2,143.000000,230.000000,115.000000,0.001058,0.077320,0.105820,7.732734,151.322601,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8023_8024_1,LUFKIN 1_115 kV/LUFKIN 1 0/LUFKIN 1_115 kV/LUFKI_1/115.000000,LUFKIN 1 0,LUFKIN 1_13.8 kV/LUFKIN 1 1/LUFKIN 1_13.8 kV/LUFKI_1/13.800000,LUFKIN 1 1,47.000000,115.000000,13.800000,0.005193,0.088355,0.519350,8.850780,244.094498,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8004_8005_1,LUFKIN 3_230 kV/LUFKIN 3 0/LUFKIN 3_230 kV/LUFKI_1/230.000000,LUFKIN 3 0,LUFKIN 3_115 kV/LUFKIN 3 1/LUFKIN 3_115 kV/LUFKI_1/115.000000,LUFKIN 3 1,459.000000,230.000000,115.000000,0.001331,0.057100,0.133110,5.711511,610.974915,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8004_8005_2,LUFKIN 3_230 kV/LUFKIN 3 0/LUFKIN 3_230 kV/LUFKI_1/230.000000,LUFKIN 3 0,LUFKIN 3_115 kV/LUFKIN 3 1/LUFKIN 3_115 kV/LUFKI_1/115.000000,LUFKIN 3 1,459.000000,230.000000,115.000000,0.001331,0.057100,0.133110,5.711511,610.974915,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8126_8127_1,MOUNT PLEASANT 1_500 kV/MOUNT PLEASANT 1 0/MOUNT PLEASANT 1_500 kV/MOUNT_1/500.000000,MOUNT PLEASANT 1 0,MOUNT PLEASANT 1_230 kV/MOUNT PLEASANT 1 1/MOUNT PLEASANT 1_230 kV/MOUNT_1/230.000000,MOUNT PLEASANT 1 1,1175.000000,500.000000,230.000000,0.001293,0.093647,0.129250,9.365642,1518.687988,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8126_8127_2,MOUNT PLEASANT 1_500 kV/MOUNT PLEASANT 1 0/MOUNT PLEASANT 1_500 kV/MOUNT_1/500.000000,MOUNT PLEASANT 1 0,MOUNT PLEASANT 1_230 kV/MOUNT PLEASANT 1 1/MOUNT PLEASANT 1_230 kV/MOUNT_1/230.000000,MOUNT PLEASANT 1 1,1175.000000,500.000000,230.000000,0.001293,0.093647,0.129250,9.365642,1518.687988,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8126_8129_1,MOUNT PLEASANT 1_500 kV/MOUNT PLEASANT 1 0/MOUNT PLEASANT 1_500 kV/MOUNT_1/500.000000,MOUNT PLEASANT 1 0,MOUNT PLEASANT 1_18 kV/MOUNT PLEASANT 1 3/MOUNT PLEASANT 1_18 kV/MOUNT_1/18.000000,MOUNT PLEASANT 1 3,1190.000000,500.000000,18.000000,0.000952,0.057953,0.095200,5.796082,1132.880005,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8126_8130_1,MOUNT PLEASANT 1_500 kV/MOUNT PLEASANT 1 0/MOUNT PLEASANT 1_500 kV/MOUNT_1/500.000000,MOUNT PLEASANT 1 0,MOUNT PLEASANT 1_18 kV/MOUNT PLEASANT 1 4/MOUNT PLEASANT 1_18 kV/MOUNT_2/18.000000,MOUNT PLEASANT 1 4,1192.000000,500.000000,18.000000,0.003099,0.144828,0.309920,14.486120,3694.247070,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8126_8131_1,MOUNT PLEASANT 1_500 kV/MOUNT PLEASANT 1 0/MOUNT PLEASANT 1_500 kV/MOUNT_1/500.000000,MOUNT PLEASANT 1 0,MOUNT PLEASANT 1_18 kV/MOUNT PLEASANT 1 5/MOUNT PLEASANT 1_18 kV/MOUNT_3/18.000000,MOUNT PLEASANT 1 5,1173.000000,500.000000,18.000000,0.001173,0.072843,0.117300,7.285274,1375.928955,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8127_8128_1,MOUNT PLEASANT 1_230 kV/MOUNT PLEASANT 1 1/MOUNT PLEASANT 1_230 kV/MOUNT_1/230.000000,MOUNT PLEASANT 1 1,MOUNT PLEASANT 1_115 kV/MOUNT PLEASANT 1 2/MOUNT PLEASANT 1_115 kV/MOUNT_1/115.000000,MOUNT PLEASANT 1 2,286.000000,230.000000,115.000000,0.001144,0.062291,0.114400,6.230130,327.183990,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8105_8106_1,MOUNT PLEASANT 2_230 kV/MOUNT PLEASANT 2 0/MOUNT PLEASANT 2_230 kV/MOUNT_1/230.000000,MOUNT PLEASANT 2 0,MOUNT PLEASANT 2_115 kV/MOUNT PLEASANT 2 1/MOUNT PLEASANT 2_115 kV/MOUNT_1/115.000000,MOUNT PLEASANT 2 1,190.000000,230.000000,115.000000,0.001862,0.111511,0.186200,11.152650,353.779999,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8074_8075_1,MT. ENTERPRISE_500 kV/MT. ENTERPRISE 0/MT. ENTERPRISE_500 kV/MT. E_1/500.000000,MT. ENTERPRISE 0,MT. ENTERPRISE_230 kV/MT. ENTERPRISE 1/MT. ENTERPRISE_230 kV/MT. E_1/230.000000,MT. ENTERPRISE 1,550.000000,500.000000,230.000000,0.001540,0.163955,0.154000,16.396219,846.999878,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8074_8075_2,MT. ENTERPRISE_500 kV/MT. ENTERPRISE 0/MT. ENTERPRISE_500 kV/MT. E_1/500.000000,MT. ENTERPRISE 0,MT. ENTERPRISE_230 kV/MT. ENTERPRISE 1/MT. ENTERPRISE_230 kV/MT. E_1/230.000000,MT. ENTERPRISE 1,550.000000,500.000000,230.000000,0.001540,0.163955,0.154000,16.396219,846.999878,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8074_8077_1,MT. ENTERPRISE_500 kV/MT. ENTERPRISE 0/MT. ENTERPRISE_500 kV/MT. E_1/500.000000,MT. ENTERPRISE 0,MT. ENTERPRISE_13.8 kV/MT. ENTERPRISE 3/MT. ENTERPRISE_13.8 kV/MT. E_1/13.800000,MT. ENTERPRISE 3,806.000000,500.000000,13.800000,0.001290,0.150238,0.128960,15.024390,1039.417969,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8074_8078_1,MT. ENTERPRISE_500 kV/MT. ENTERPRISE 0/MT. ENTERPRISE_500 kV/MT. E_1/500.000000,MT. ENTERPRISE 0,MT. ENTERPRISE_13.8 kV/MT. ENTERPRISE 4/MT. ENTERPRISE_13.8 kV/MT. E_2/13.800000,MT. ENTERPRISE 4,818.000000,500.000000,13.800000,0.002372,0.160655,0.237220,16.067270,1940.459961,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8074_8079_1,MT. ENTERPRISE_500 kV/MT. ENTERPRISE 0/MT. ENTERPRISE_500 kV/MT. E_1/500.000000,MT. ENTERPRISE 0,MT. ENTERPRISE_13.8 kV/MT. ENTERPRISE 5/MT. ENTERPRISE_13.8 kV/MT. E_3/13.800000,MT. ENTERPRISE 5,818.000000,500.000000,13.800000,0.001636,0.125154,0.163600,12.516470,1338.248047,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8074_8080_1,MT. ENTERPRISE_500 kV/MT. ENTERPRISE 0/MT. ENTERPRISE_500 kV/MT. E_1/500.000000,MT. ENTERPRISE 0,MT. ENTERPRISE_13.8 kV/MT. ENTERPRISE 6/MT. ENTERPRISE_13.8 kV/MT. E_4/13.800000,MT. ENTERPRISE 6,814.000000,500.000000,13.800000,0.001791,0.143427,0.179080,14.343800,1457.711060,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8075_8076_1,MT. ENTERPRISE_230 kV/MT. ENTERPRISE 1/MT. ENTERPRISE_230 kV/MT. E_1/230.000000,MT. ENTERPRISE 1,MT. ENTERPRISE_115 kV/MT. ENTERPRISE 2/MT. ENTERPRISE_115 kV/MT. E_1/115.000000,MT. ENTERPRISE 2,320.000000,230.000000,115.000000,0.003168,0.129056,0.316800,12.909490,1013.760010,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8030_8031_1,SHIRO_500 kV/SHIRO 0/SHIRO_500 kV/SHIRO_1/500.000000,SHIRO 0,SHIRO_230 kV/SHIRO 1/SHIRO_230 kV/SHIRO_1/230.000000,SHIRO 1,1036.000000,500.000000,230.000000,0.000725,0.085781,0.072520,8.578385,751.307312,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8030_8033_1,SHIRO_500 kV/SHIRO 0/SHIRO_500 kV/SHIRO_1/500.000000,SHIRO 0,SHIRO_13.8 kV/SHIRO 3/SHIRO_13.8 kV/SHIRO_1/13.800000,SHIRO 3,826.000000,500.000000,13.800000,0.002395,0.179077,0.239540,17.909281,1978.599976,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8030_8034_1,SHIRO_500 kV/SHIRO 0/SHIRO_500 kV/SHIRO_1/500.000000,SHIRO 0,SHIRO_13.8 kV/SHIRO 4/SHIRO_13.8 kV/SHIRO_2/13.800000,SHIRO 4,818.000000,500.000000,13.800000,0.001718,0.140778,0.171780,14.078830,1405.160034,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8030_8035_1,SHIRO_500 kV/SHIRO 0/SHIRO_500 kV/SHIRO_1/500.000000,SHIRO 0,SHIRO_13.8 kV/SHIRO 5/SHIRO_13.8 kV/SHIRO_3/13.800000,SHIRO 5,830.000000,500.000000,13.800000,0.001743,0.127488,0.174300,12.749990,1446.689941,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8030_8036_1,SHIRO_500 kV/SHIRO 0/SHIRO_500 kV/SHIRO_1/500.000000,SHIRO 0,SHIRO_13.8 kV/SHIRO 6/SHIRO_13.8 kV/SHIRO_4/13.800000,SHIRO 6,820.000000,500.000000,13.800000,0.001722,0.132430,0.172200,13.244120,1412.040039,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8031_8032_1,SHIRO_230 kV/SHIRO 1/SHIRO_230 kV/SHIRO_1/230.000000,SHIRO 1,SHIRO_115 kV/SHIRO 2/SHIRO_115 kV/SHIRO_1/115.000000,SHIRO 2,400.000000,230.000000,115.000000,0.003960,0.137000,0.396000,13.705720,1584.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8147_8148_1,TRINIDAD 1_230 kV/TRINIDAD 1 0/TRINIDAD 1_230 kV/TRINI_1/230.000000,TRINIDAD 1 0,TRINIDAD 1_161 kV/TRINIDAD 1 1/TRINIDAD 1_161 kV/TRINI_1/161.000000,TRINIDAD 1 1,201.300003,230.000000,161.000000,0.000986,0.073173,0.098637,7.317920,198.556305,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8147_8148_2,TRINIDAD 1_230 kV/TRINIDAD 1 0/TRINIDAD 1_230 kV/TRINI_1/230.000000,TRINIDAD 1 0,TRINIDAD 1_161 kV/TRINIDAD 1 1/TRINIDAD 1_161 kV/TRINI_1/161.000000,TRINIDAD 1 1,201.300003,230.000000,161.000000,0.000986,0.073173,0.098637,7.317920,198.556305,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8148_8149_1,TRINIDAD 1_161 kV/TRINIDAD 1 1/TRINIDAD 1_161 kV/TRINI_1/161.000000,TRINIDAD 1 1,TRINIDAD 1_115 kV/TRINIDAD 1 2/TRINIDAD 1_115 kV/TRINI_1/115.000000,TRINIDAD 1 2,254.000000,161.000000,115.000000,0.006579,0.174244,0.657860,17.436810,1670.963989,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8018_8019_1,TYLER 4_230 kV/TYLER 4 0/TYLER 4_230 kV/TYLER_1/230.000000,TYLER 4 0,TYLER 4_115 kV/TYLER 4 1/TYLER 4_115 kV/TYLER_1/115.000000,TYLER 4 1,360.000000,230.000000,115.000000,0.004140,0.131688,0.414000,13.175310,1490.400024,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8018_8019_2,TYLER 4_230 kV/TYLER 4 0/TYLER 4_230 kV/TYLER_1/230.000000,TYLER 4 0,TYLER 4_115 kV/TYLER 4 1/TYLER 4_115 kV/TYLER_1/115.000000,TYLER 4 1,360.000000,230.000000,115.000000,0.004140,0.131688,0.414000,13.175310,1490.400024,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8133_8134_1,TYLER 7_230 kV/TYLER 7 0/TYLER 7_230 kV/TYLER_1/230.000000,TYLER 7 0,TYLER 7_115 kV/TYLER 7 1/TYLER 7_115 kV/TYLER_1/115.000000,TYLER 7 1,300.000000,230.000000,115.000000,0.002010,0.105780,0.201000,10.579910,602.999878,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_8133_8134_2,TYLER 7_230 kV/TYLER 7 0/TYLER 7_230 kV/TYLER_1/230.000000,TYLER 7 0,TYLER 7_115 kV/TYLER 7 1/TYLER 7_115 kV/TYLER_1/115.000000,TYLER 7 1,300.000000,230.000000,115.000000,0.002010,0.105780,0.201000,10.579910,602.999878,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1020_1021_1,BIG SPRING 1_115 kV/BIG SPRING 1 0/BIG SPRING 1_115 kV/BIG S_1/115.000000,BIG SPRING 1 0,BIG SPRING 1_13.8 kV/BIG SPRING 1 1/BIG SPRING 1_13.8 kV/BIG S_1/13.800000,BIG SPRING 1 1,250.000000,115.000000,13.800000,0.008175,0.195300,0.817500,19.547100,2043.750000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1065_1066_1,BIG SPRING 3_115 kV/BIG SPRING 3 0/BIG SPRING 3_115 kV/BIG S_1/115.000000,BIG SPRING 3 0,BIG SPRING 3_13.8 kV/BIG SPRING 3 1/BIG SPRING 3_13.8 kV/BIG S_1/13.800000,BIG SPRING 3 1,200.000000,115.000000,13.800000,0.010160,0.246300,1.016000,24.650949,2032.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1034_1035_1,BIG SPRING 4_115 kV/BIG SPRING 4 0/BIG SPRING 4_115 kV/BIG S_1/115.000000,BIG SPRING 4 0,BIG SPRING 4_13.8 kV/BIG SPRING 4 1/BIG SPRING 4_13.8 kV/BIG S_1/13.800000,BIG SPRING 4 1,130.000000,115.000000,13.800000,0.005694,0.110448,0.569400,11.059470,740.219971,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1005_1006_1,BIG SPRING 5_115 kV/BIG SPRING 5 0/BIG SPRING 5_115 kV/BIG S_1/115.000000,BIG SPRING 5 0,BIG SPRING 5_13.8 kV/BIG SPRING 5 1/BIG SPRING 5_13.8 kV/BIG S_1/13.800000,BIG SPRING 5 1,42.000000,115.000000,13.800000,0.002528,0.061769,0.252840,6.182112,106.192802,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1061_1062_1,BIG SPRING 6_115 kV/BIG SPRING 6 0/BIG SPRING 6_115 kV/BIG S_1/115.000000,BIG SPRING 6 0,BIG SPRING 6_13.8 kV/BIG SPRING 6 1/BIG SPRING 6_13.8 kV/BIG S_1/13.800000,BIG SPRING 6 1,29.000000,115.000000,13.800000,0.004727,0.092182,0.472700,9.230342,137.082993,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1061_1063_1,BIG SPRING 6_115 kV/BIG SPRING 6 0/BIG SPRING 6_115 kV/BIG S_1/115.000000,BIG SPRING 6 0,BIG SPRING 6_13.8 kV/BIG SPRING 6 2/BIG SPRING 6_13.8 kV/BIG S_2/13.800000,BIG SPRING 6 2,260.000000,115.000000,13.800000,0.014742,0.270634,1.474200,27.103519,3832.919922,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1025_1026_1,BIG SPRINGS_115 kV/BIG SPRINGS 0/BIG SPRINGS_115 kV/BIG S_1/115.000000,BIG SPRINGS 0,BIG SPRINGS_13.8 kV/BIG SPRINGS 1/BIG SPRINGS_13.8 kV/BIG S_1/13.800000,BIG SPRINGS 1,200.000000,115.000000,13.800000,0.008400,0.360920,0.840000,36.101768,1680.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1041_1042_1,FORSAN_115 kV/FORSAN 0/FORSAN_115 kV/FORSA_1/115.000000,FORSAN 0,FORSAN_13.8 kV/FORSAN 1/FORSAN_13.8 kV/FORSA_2/13.800000,FORSAN 1,145.000000,115.000000,13.800000,0.006075,0.161283,0.607550,16.139790,880.947388,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1041_1043_1,FORSAN_115 kV/FORSAN 0/FORSAN_115 kV/FORSA_1/115.000000,FORSAN 0,FORSAN_13.8 kV/FORSAN 2/FORSAN_13.8 kV/FORSA_1/13.800000,FORSAN 2,95.000000,115.000000,13.800000,0.002850,0.122018,0.285000,12.205130,270.750000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1038_1039_1,FORT STOCKTON 1_115 kV/FORT STOCKTON 1 0/FORT STOCKTON 1_115 kV/FORT _1/115.000000,FORT STOCKTON 1 0,FORT STOCKTON 1_22 kV/FORT STOCKTON 1 1/FORT STOCKTON 1_22 kV/FORT _1/22.000000,FORT STOCKTON 1 1,200.000000,115.000000,22.000000,0.004020,0.171820,0.402000,17.186701,803.999878,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1069_1070_1,IRAAN 1_115 kV/IRAAN 1 0/IRAAN 1_115 kV/IRAAN_1/115.000000,IRAAN 1 0,IRAAN 1_13.8 kV/IRAAN 1 1/IRAAN 1_13.8 kV/IRAAN_1/13.800000,IRAAN 1 1,220.000000,115.000000,13.800000,0.006534,0.154000,0.653400,15.413850,1437.479980,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1008_1009_1,IRAAN 2_115 kV/IRAAN 2 0/IRAAN 2_115 kV/IRAAN_1/115.000000,IRAAN 2 0,IRAAN 2_13.8 kV/IRAAN 2 1/IRAAN 2_13.8 kV/IRAAN_1/13.800000,IRAAN 2 1,120.000000,115.000000,13.800000,0.005460,0.113652,0.546000,11.378310,655.200073,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1058_1059_1,IRAAN 3_115 kV/IRAAN 3 0/IRAAN 3_115 kV/IRAAN_1/115.000000,IRAAN 3 0,IRAAN 3_22 kV/IRAAN 3 1/IRAAN 3_22 kV/IRAAN_1/22.000000,IRAAN 3 1,33.000000,115.000000,22.000000,0.008762,0.152417,0.876150,15.266870,289.129486,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1058_1060_1,IRAAN 3_115 kV/IRAAN 3 0/IRAAN 3_115 kV/IRAAN_1/115.000000,IRAAN 3 0,IRAAN 3_22 kV/IRAAN 3 2/IRAAN 3_22 kV/IRAAN_2/22.000000,IRAAN 3 2,27.000000,115.000000,22.000000,0.002414,0.104906,0.241380,10.493360,65.172600,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1056_1057_1,LENORAH_115 kV/LENORAH 0/LENORAH_115 kV/LENOR_1/115.000000,LENORAH 0,LENORAH_18 kV/LENORAH 1/LENORAH_18 kV/LENOR_1/18.000000,LENORAH 1,160.000000,115.000000,18.000000,0.005040,0.209920,0.504000,20.998051,806.400024,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1033_1032_1,MCCAMEY 1_230 kV/MCCAMEY 1 1/MCCAMEY 1_230 kV/MCCAM_1/230.000000,MCCAMEY 1 1,MCCAMEY 1_115 kV/MCCAMEY 1 0/MCCAMEY 1_115 kV/MCCAM_1/115.000000,MCCAMEY 1 0,170.000000,230.000000,115.000000,0.004811,0.114886,0.481100,11.498670,817.869995,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1047_1048_1,MONAHANS 1_115 kV/MONAHANS 1 0/MONAHANS 1_115 kV/MONAH_1/115.000000,MONAHANS 1 0,MONAHANS 1_18 kV/MONAHANS 1 1/MONAHANS 1_18 kV/MONAH_4/18.000000,MONAHANS 1 1,390.000000,115.000000,18.000000,0.013065,0.256464,1.306500,25.679661,5095.350098,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1047_1049_1,MONAHANS 1_115 kV/MONAHANS 1 0/MONAHANS 1_115 kV/MONAH_1/115.000000,MONAHANS 1 0,MONAHANS 1_18 kV/MONAHANS 1 2/MONAHANS 1_18 kV/MONAH_5/18.000000,MONAHANS 1 2,390.000000,115.000000,18.000000,0.010764,0.459537,1.076400,45.966301,4197.959961,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1047_1050_1,MONAHANS 1_115 kV/MONAHANS 1 0/MONAHANS 1_115 kV/MONAH_1/115.000000,MONAHANS 1 0,MONAHANS 1_18 kV/MONAHANS 1 3/MONAHANS 1_18 kV/MONAH_1/18.000000,MONAHANS 1 3,124.000000,115.000000,18.000000,0.003881,0.123268,0.388120,12.332950,481.268799,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1047_1051_1,MONAHANS 1_115 kV/MONAHANS 1 0/MONAHANS 1_115 kV/MONAH_1/115.000000,MONAHANS 1 0,MONAHANS 1_18 kV/MONAHANS 1 4/MONAHANS 1_18 kV/MONAH_2/18.000000,MONAHANS 1 4,117.000000,115.000000,18.000000,0.006552,0.150111,0.655200,15.025390,766.583984,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1047_1052_1,MONAHANS 1_115 kV/MONAHANS 1 0/MONAHANS 1_115 kV/MONAH_1/115.000000,MONAHANS 1 0,MONAHANS 1_18 kV/MONAHANS 1 5/MONAHANS 1_18 kV/MONAH_3/18.000000,MONAHANS 1 5,110.000000,115.000000,18.000000,0.004048,0.090860,0.404800,9.095013,445.279999,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1053_1047_1,MONAHANS 1_230 kV/MONAHANS 1 6/MONAHANS 1_230 kV/MONAH_1/230.000000,MONAHANS 1 6,MONAHANS 1_115 kV/MONAHANS 1 0/MONAHANS 1_115 kV/MONAH_1/115.000000,MONAHANS 1 0,250.000000,230.000000,115.000000,0.005750,0.220200,0.575000,22.027500,1437.500000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1004_1003_1,O DONNELL 1_230 kV/O DONNELL 1 1/O DONNELL 1_230 kV/O DON_1/230.000000,O DONNELL 1 1,O DONNELL 1_115 kV/O DONNELL 1 0/O DONNELL 1_115 kV/O DON_1/115.000000,O DONNELL 1 0,250.000000,230.000000,115.000000,0.011250,0.289550,1.125000,28.976839,2812.500000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1022_1023_1,O DONNELL 2_115 kV/O DONNELL 2 0/O DONNELL 2_115 kV/O DON_1/115.000000,O DONNELL 2 0,O DONNELL 2_13.8 kV/O DONNELL 2 1/O DONNELL 2_13.8 kV/O DON_1/13.800000,O DONNELL 2 1,250.000000,115.000000,13.800000,0.013375,0.293325,1.337500,29.362980,3343.750000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1071_1072_1,ODESSA 1_115 kV/ODESSA 1 0/ODESSA 1_115 kV/ODESS_1/115.000000,ODESSA 1 0,ODESSA 1_18 kV/ODESSA 1 1/ODESSA 1_18 kV/ODESS_1/18.000000,ODESSA 1 1,240.000000,115.000000,18.000000,0.012696,0.205224,1.269600,20.561630,3047.040039,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1071_1073_1,ODESSA 1_115 kV/ODESSA 1 0/ODESSA 1_115 kV/ODESS_1/115.000000,ODESSA 1 0,ODESSA 1_18 kV/ODESSA 1 2/ODESSA 1_18 kV/ODESS_2/18.000000,ODESSA 1 2,240.000000,115.000000,18.000000,0.011976,0.342096,1.197600,34.230560,2874.239990,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1071_1074_1,ODESSA 1_115 kV/ODESSA 1 0/ODESSA 1_115 kV/ODESS_1/115.000000,ODESSA 1 0,ODESSA 1_18 kV/ODESSA 1 3/ODESSA 1_18 kV/ODESS_3/18.000000,ODESSA 1 3,240.000000,115.000000,18.000000,0.013800,0.298872,1.380000,29.919041,3312.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1071_1075_1,ODESSA 1_115 kV/ODESSA 1 0/ODESSA 1_115 kV/ODESS_1/115.000000,ODESSA 1 0,ODESSA 1_18 kV/ODESSA 1 4/ODESSA 1_18 kV/ODESS_4/18.000000,ODESSA 1 4,240.000000,115.000000,18.000000,0.008952,0.239208,0.895200,23.937540,2148.479980,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1071_1076_1,ODESSA 1_115 kV/ODESSA 1 0/ODESSA 1_115 kV/ODESS_1/115.000000,ODESSA 1 0,ODESSA 1_18 kV/ODESSA 1 5/ODESSA 1_18 kV/ODESS_7/18.000000,ODESSA 1 5,230.000000,115.000000,18.000000,0.003243,0.113551,0.324300,11.359730,745.890015,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1071_1077_1,ODESSA 1_115 kV/ODESSA 1 0/ODESSA 1_115 kV/ODESS_1/115.000000,ODESSA 1 0,ODESSA 1_18 kV/ODESSA 1 6/ODESSA 1_18 kV/ODESS_8/18.000000,ODESSA 1 6,230.000000,115.000000,18.000000,0.014743,0.277081,1.474300,27.747299,3390.889893,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1071_1078_1,ODESSA 1_115 kV/ODESSA 1 0/ODESSA 1_115 kV/ODESS_1/115.000000,ODESSA 1 0,ODESSA 1_18 kV/ODESSA 1 7/ODESSA 1_18 kV/ODESS_5/18.000000,ODESSA 1 7,137.000000,115.000000,18.000000,0.007302,0.261492,0.730210,26.159389,1000.388000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1071_1080_1,ODESSA 1_115 kV/ODESSA 1 0/ODESSA 1_115 kV/ODESS_1/115.000000,ODESSA 1 0,ODESSA 1_18 kV/ODESSA 1 9/ODESSA 1_18 kV/ODESS_6/18.000000,ODESSA 1 9,136.000000,115.000000,18.000000,0.016402,0.274829,1.640159,27.531780,2230.616943,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1079_1071_1,ODESSA 1_500 kV/ODESSA 1 8/ODESSA 1_500 kV/ODESS_1/500.000000,ODESSA 1 8,ODESSA 1_115 kV/ODESSA 1 0/ODESSA 1_115 kV/ODESS_1/115.000000,ODESSA 1 0,2000.000000,500.000000,115.000000,0.002600,0.920000,0.260000,92.000366,5200.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1081_1071_1,ODESSA 1_230 kV/ODESSA 1 10/ODESSA 1_230 kV/ODESS_1/230.000000,ODESSA 1 10,ODESSA 1_115 kV/ODESSA 1 0/ODESSA 1_115 kV/ODESS_1/115.000000,ODESSA 1 0,350.000000,230.000000,115.000000,0.005845,0.232750,0.584500,23.282339,2045.750000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_1010_1011_1,PRESIDIO 1_115 kV/PRESIDIO 1 0/PRESIDIO 1_115 kV/PRESI_1/115.000000,PRESIDIO 1 0,PRESIDIO 1_22 kV/PRESIDIO 1 1/PRESIDIO 1_22 kV/PRESI_1/22.000000,PRESIDIO 1 1,46.000000,115.000000,22.000000,0.003317,0.149316,0.331660,14.935280,152.563599,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2088_2089_1,ARCHER 1_161 kV/ARCHER 1 0/ARCHER 1_161 kV/ARCHE_1/161.000000,ARCHER 1 0,ARCHER 1_24 kV/ARCHER 1 1/ARCHER 1_24 kV/ARCHE_1/24.000000,ARCHER 1 1,84.000000,161.000000,24.000000,0.002176,0.104143,0.217560,10.416590,182.750397,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2070_2071_1,ARCHER 2_161 kV/ARCHER 2 0/ARCHER 2_161 kV/ARCHE_1/161.000000,ARCHER 2 0,ARCHER 2_18 kV/ARCHER 2 1/ARCHER 2_18 kV/ARCHE_1/18.000000,ARCHER 2 1,249.000000,161.000000,18.000000,0.003212,0.142129,0.321210,14.216550,799.812927,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2130_2131_1,HASKELL_161 kV/HASKELL 0/HASKELL_161 kV/HASKE_1/161.000000,HASKELL 0,HASKELL_115 kV/HASKELL 1/HASKELL_115 kV/HASKE_1/115.000000,HASKELL 1,214.000000,161.000000,115.000000,0.003809,0.164759,0.380920,16.480261,815.168884,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2132_2131_1,HASKELL_115 kV/HASKELL 2/HASKELL_115 kV/HASKE_1/115.000000,HASKELL 2,HASKELL_115 kV/HASKELL 1/HASKELL_115 kV/HASKE_1/115.000000,HASKELL 1,24.000000,115.000000,115.000000,0.001399,0.060581,0.139920,6.059696,33.580799,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2073_2074_1,JAYTON_161 kV/JAYTON 0/JAYTON_161 kV/JAYTO_1/161.000000,JAYTON 0,JAYTON_115 kV/JAYTON 1/JAYTON_115 kV/JAYTO_1/115.000000,JAYTON 1,144.000000,161.000000,115.000000,0.003240,0.064325,0.324000,6.440635,466.559998,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2073_2076_1,JAYTON_161 kV/JAYTON 0/JAYTON_161 kV/JAYTO_1/161.000000,JAYTON 0,JAYTON_24 kV/JAYTON 3/JAYTON_24 kV/JAYTO_1/24.000000,JAYTON 3,64.000000,161.000000,24.000000,0.002221,0.047290,0.222080,4.734172,142.131195,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2075_2074_1,JAYTON_115 kV/JAYTON 2/JAYTON_115 kV/JAYTO_1/115.000000,JAYTON 2,JAYTON_115 kV/JAYTON 1/JAYTON_115 kV/JAYTO_1/115.000000,JAYTON 1,19.000000,115.000000,115.000000,0.002476,0.055685,0.247570,5.574020,47.038300,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2127_2128_1,MIAMI_500 kV/MIAMI 0/MIAMI_500 kV/MIAMI_1/500.000000,MIAMI 0,MIAMI_161 kV/MIAMI 1/MIAMI_161 kV/MIAMI_1/161.000000,MIAMI 1,308.000000,500.000000,161.000000,0.002033,0.192254,0.203280,19.226431,626.102417,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2077_2078_1,MUENSTER 1_161 kV/MUENSTER 1 0/MUENSTER 1_161 kV/MUENS_1/161.000000,MUENSTER 1 0,MUENSTER 1_13.8 kV/MUENSTER 1 1/MUENSTER 1_13.8 kV/MUENS_1/13.800000,MUENSTER 1 1,189.000000,161.000000,13.800000,0.003780,0.134927,0.378000,13.498000,714.419983,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2011_2012_1,PANHANDLE 2_500 kV/PANHANDLE 2 0/PANHANDLE 2_500 kV/PANHA_1/500.000000,PANHANDLE 2 0,PANHANDLE 2_161 kV/PANHANDLE 2 1/PANHANDLE 2_161 kV/PANHA_1/161.000000,PANHANDLE 2 1,461.000000,500.000000,161.000000,0.002028,0.163471,0.202840,16.348320,935.092407,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2011_2013_1,PANHANDLE 2_500 kV/PANHANDLE 2 0/PANHANDLE 2_500 kV/PANHA_1/500.000000,PANHANDLE 2 0,PANHANDLE 2_18 kV/PANHANDLE 2 2/PANHANDLE 2_18 kV/PANHA_1/18.000000,PANHANDLE 2 2,412.000000,500.000000,18.000000,0.001772,0.119356,0.177160,11.936950,729.899170,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2041_2042_1,PANHANDLE 3_161 kV/PANHANDLE 3 0/PANHANDLE 3_161 kV/PANHA_1/161.000000,PANHANDLE 3 0,PANHANDLE 3_18 kV/PANHANDLE 3 1/PANHANDLE 3_18 kV/PANHA_1/18.000000,PANHANDLE 3 1,95.000000,161.000000,18.000000,0.002052,0.074537,0.205200,7.456525,194.940002,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2017_2018_1,PANHANDLE 4_500 kV/PANHANDLE 4 0/PANHANDLE 4_500 kV/PANHA_1/500.000000,PANHANDLE 4 0,PANHANDLE 4_161 kV/PANHANDLE 4 1/PANHANDLE 4_161 kV/PANHA_1/161.000000,PANHANDLE 4 1,271.000000,500.000000,161.000000,0.001301,0.136720,0.130080,13.672570,352.516815,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2017_2019_1,PANHANDLE 4_500 kV/PANHANDLE 4 0/PANHANDLE 4_500 kV/PANHA_1/500.000000,PANHANDLE 4 0,PANHANDLE 4_20 kV/PANHANDLE 4 2/PANHANDLE 4_20 kV/PANHA_1/20.000000,PANHANDLE 4 2,454.000000,500.000000,20.000000,0.000908,0.053663,0.090800,5.367048,412.231995,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2093_2094_1,PANHANDLE 5_161 kV/PANHANDLE 5 0/PANHANDLE 5_161 kV/PANHA_1/161.000000,PANHANDLE 5 0,PANHANDLE 5_13.8 kV/PANHANDLE 5 1/PANHANDLE 5_13.8 kV/PANHA_1/13.800000,PANHANDLE 5 1,88.000000,161.000000,13.800000,0.001496,0.090966,0.149600,9.097791,131.647995,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2093_2095_1,PANHANDLE 5_161 kV/PANHANDLE 5 0/PANHANDLE 5_161 kV/PANHA_1/161.000000,PANHANDLE 5 0,PANHANDLE 5_13.8 kV/PANHANDLE 5 2/PANHANDLE 5_13.8 kV/PANHA_2/13.800000,PANHANDLE 5 2,164.000000,161.000000,13.800000,0.002444,0.083656,0.244360,8.369208,400.750397,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2113_2114_1,PARIS 1_500 kV/PARIS 1 0/PARIS 1_500 kV/PARIS_1/500.000000,PARIS 1 0,PARIS 1_161 kV/PARIS 1 1/PARIS 1_161 kV/PARIS_1/161.000000,PARIS 1 1,924.000000,500.000000,161.000000,0.001201,0.089166,0.120120,8.917409,1109.909058,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2113_2115_1,PARIS 1_500 kV/PARIS 1 0/PARIS 1_500 kV/PARIS_1/500.000000,PARIS 1 0,PARIS 1_13.8 kV/PARIS 1 2/PARIS 1_13.8 kV/PARIS_1/13.800000,PARIS 1 2,410.000000,500.000000,13.800000,0.003157,0.157563,0.315700,15.759460,1294.369995,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2113_2116_1,PARIS 1_500 kV/PARIS 1 0/PARIS 1_500 kV/PARIS_1/500.000000,PARIS 1 0,PARIS 1_13.8 kV/PARIS 1 3/PARIS 1_13.8 kV/PARIS_2/13.800000,PARIS 1 3,402.000000,500.000000,13.800000,0.001085,0.080521,0.108540,8.052792,436.330811,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2113_2117_1,PARIS 1_500 kV/PARIS 1 0/PARIS 1_500 kV/PARIS_1/500.000000,PARIS 1 0,PARIS 1_13.8 kV/PARIS 1 4/PARIS 1_13.8 kV/PARIS_3/13.800000,PARIS 1 4,404.000000,500.000000,13.800000,0.001737,0.179780,0.173720,17.978840,701.828796,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2113_2118_1,PARIS 1_500 kV/PARIS 1 0/PARIS 1_500 kV/PARIS_1/500.000000,PARIS 1 0,PARIS 1_13.8 kV/PARIS 1 5/PARIS 1_13.8 kV/PARIS_4/13.800000,PARIS 1 5,391.000000,500.000000,13.800000,0.002502,0.192685,0.250240,19.270109,978.438416,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2113_2119_1,PARIS 1_500 kV/PARIS 1 0/PARIS 1_500 kV/PARIS_1/500.000000,PARIS 1 0,PARIS 1_13.8 kV/PARIS 1 6/PARIS 1_13.8 kV/PARIS_5/13.800000,PARIS 1 6,389.000000,500.000000,13.800000,0.001323,0.094838,0.132260,9.484742,514.491394,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2113_2120_1,PARIS 1_500 kV/PARIS 1 0/PARIS 1_500 kV/PARIS_1/500.000000,PARIS 1 0,PARIS 1_13.8 kV/PARIS 1 7/PARIS 1_13.8 kV/PARIS_6/13.800000,PARIS 1 7,392.000000,500.000000,13.800000,0.002744,0.185651,0.274400,18.567150,1075.647949,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2021_2022_1,PARIS 2_500 kV/PARIS 2 0/PARIS 2_500 kV/PARIS_1/500.000000,PARIS 2 0,PARIS 2_161 kV/PARIS 2 1/PARIS 2_161 kV/PARIS_1/161.000000,PARIS 2 1,867.000000,500.000000,161.000000,0.002948,0.163690,0.294780,16.371611,2555.741943,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2021_2023_1,PARIS 2_500 kV/PARIS 2 0/PARIS 2_500 kV/PARIS_1/500.000000,PARIS 2 0,PARIS 2_13.8 kV/PARIS 2 2/PARIS 2_13.8 kV/PARIS_1/13.800000,PARIS 2 2,319.000000,500.000000,13.800000,0.001723,0.108651,0.172260,10.866500,549.509277,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2021_2024_1,PARIS 2_500 kV/PARIS 2 0/PARIS 2_500 kV/PARIS_1/500.000000,PARIS 2 0,PARIS 2_13.8 kV/PARIS 2 3/PARIS 2_13.8 kV/PARIS_2/13.800000,PARIS 2 3,391.000000,500.000000,13.800000,0.001408,0.094818,0.140760,9.482796,550.371582,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2096_2097_1,RALLS 1_500 kV/RALLS 1 0/RALLS 1_500 kV/RALLS_1/500.000000,RALLS 1 0,RALLS 1_230 kV/RALLS 1 1/RALLS 1_230 kV/RALLS_1/230.000000,RALLS 1 1,836.000000,500.000000,230.000000,0.001003,0.060944,0.100320,6.095266,838.675171,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2096_2099_1,RALLS 1_500 kV/RALLS 1 0/RALLS 1_500 kV/RALLS_1/500.000000,RALLS 1 0,RALLS 1_18 kV/RALLS 1 3/RALLS 1_18 kV/RALLS_1/18.000000,RALLS 1 3,237.000000,500.000000,18.000000,0.000711,0.082405,0.071100,8.240796,168.507004,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2096_2100_1,RALLS 1_500 kV/RALLS 1 0/RALLS 1_500 kV/RALLS_1/500.000000,RALLS 1 0,RALLS 1_18 kV/RALLS 1 4/RALLS 1_18 kV/RALLS_2/18.000000,RALLS 1 4,386.000000,500.000000,18.000000,0.002895,0.163471,0.289500,16.349661,1117.469971,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2097_2098_1,RALLS 1_230 kV/RALLS 1 1/RALLS 1_230 kV/RALLS_1/230.000000,RALLS 1 1,RALLS 1_161 kV/RALLS 1 2/RALLS 1_161 kV/RALLS_1/161.000000,RALLS 1 2,146.000000,230.000000,161.000000,0.002672,0.194224,0.267180,19.424219,390.082794,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2002_2003_1,SAVOY_500 kV/SAVOY 0/SAVOY_500 kV/SAVOY_1/500.000000,SAVOY 0,SAVOY_161 kV/SAVOY 1/SAVOY_161 kV/SAVOY_1/161.000000,SAVOY 1,981.000000,500.000000,161.000000,0.002943,0.194827,0.294300,19.484880,2887.083008,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2002_2004_1,SAVOY_500 kV/SAVOY 0/SAVOY_500 kV/SAVOY_1/500.000000,SAVOY 0,SAVOY_13.8 kV/SAVOY 2/SAVOY_13.8 kV/SAVOY_1/13.800000,SAVOY 2,635.000000,500.000000,13.800000,0.001397,0.093091,0.139700,9.310148,887.094971,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2002_2005_1,SAVOY_500 kV/SAVOY 0/SAVOY_500 kV/SAVOY_1/500.000000,SAVOY 0,SAVOY_13.8 kV/SAVOY 3/SAVOY_13.8 kV/SAVOY_2/13.800000,SAVOY 3,645.000000,500.000000,13.800000,0.002128,0.110553,0.212850,11.057350,1372.881958,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2002_2006_1,SAVOY_500 kV/SAVOY 0/SAVOY_500 kV/SAVOY_1/500.000000,SAVOY 0,SAVOY_13.8 kV/SAVOY 4/SAVOY_13.8 kV/SAVOY_3/13.800000,SAVOY 4,636.000000,500.000000,13.800000,0.002290,0.170384,0.228960,17.039980,1456.186035,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2101_2102_1,SHERMAN 1_500 kV/SHERMAN 1 0/SHERMAN 1_500 kV/SHERM_1/500.000000,SHERMAN 1 0,SHERMAN 1_161 kV/SHERMAN 1 1/SHERMAN 1_161 kV/SHERM_1/161.000000,SHERMAN 1 1,1072.000000,500.000000,161.000000,0.001394,0.098195,0.139360,9.820509,1493.938965,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2101_2103_1,SHERMAN 1_500 kV/SHERMAN 1 0/SHERMAN 1_500 kV/SHERM_1/500.000000,SHERMAN 1 0,SHERMAN 1_20 kV/SHERMAN 1 2/SHERMAN 1_20 kV/SHERM_1/20.000000,SHERMAN 1 2,542.000000,500.000000,20.000000,0.001030,0.067858,0.102980,6.786622,558.151611,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2101_2104_1,SHERMAN 1_500 kV/SHERMAN 1 0/SHERMAN 1_500 kV/SHERM_1/500.000000,SHERMAN 1 0,SHERMAN 1_20 kV/SHERMAN 1 3/SHERMAN 1_20 kV/SHERM_2/20.000000,SHERMAN 1 3,542.000000,500.000000,20.000000,0.001192,0.088888,0.119240,8.889600,646.280823,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2101_2105_1,SHERMAN 1_500 kV/SHERMAN 1 0/SHERMAN 1_500 kV/SHERM_1/500.000000,SHERMAN 1 0,SHERMAN 1_20 kV/SHERMAN 1 4/SHERMAN 1_20 kV/SHERM_3/20.000000,SHERMAN 1 4,544.000000,500.000000,20.000000,0.002992,0.140787,0.299200,14.081900,1627.647949,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2061_2062_1,VERNON 1_161 kV/VERNON 1 0/VERNON 1_161 kV/VERNO_1/161.000000,VERNON 1 0,VERNON 1_18 kV/VERNON 1 1/VERNON 1_18 kV/VERNO_1/18.000000,VERNON 1 1,223.000000,161.000000,18.000000,0.003568,0.091497,0.356800,9.156644,795.664001,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2058_2059_1,WHITE DEER_161 kV/WHITE DEER 0/WHITE DEER_161 kV/WHITE_1/161.000000,WHITE DEER 0,WHITE DEER_13.8 kV/WHITE DEER 1/WHITE DEER_13.8 kV/WHITE_1/13.800000,WHITE DEER 1,99.000000,161.000000,13.800000,0.005316,0.099842,0.531630,9.998294,526.313721,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2054_2055_1,WICHITA FALLS 1_500 kV/WICHITA FALLS 1 0/WICHITA FALLS 1_500 kV/WICHI_1/500.000000,WICHITA FALLS 1 0,WICHITA FALLS 1_161 kV/WICHITA FALLS 1 1/WICHITA FALLS 1_161 kV/WICHI_1/161.000000,WICHITA FALLS 1 1,1095.000000,500.000000,161.000000,0.001752,0.081249,0.175200,8.126789,1918.439941,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2054_2055_2,WICHITA FALLS 1_500 kV/WICHITA FALLS 1 0/WICHITA FALLS 1_500 kV/WICHI_1/500.000000,WICHITA FALLS 1 0,WICHITA FALLS 1_161 kV/WICHITA FALLS 1 1/WICHITA FALLS 1_161 kV/WICHI_1/161.000000,WICHITA FALLS 1 1,1095.000000,500.000000,161.000000,0.001752,0.081249,0.175200,8.126789,1918.439941,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2054_2056_1,WICHITA FALLS 1_500 kV/WICHITA FALLS 1 0/WICHITA FALLS 1_500 kV/WICHI_1/500.000000,WICHITA FALLS 1 0,WICHITA FALLS 1_18 kV/WICHITA FALLS 1 2/WICHITA FALLS 1_18 kV/WICHI_2/18.000000,WICHITA FALLS 1 2,227.000000,500.000000,18.000000,0.001566,0.143532,0.156630,14.354060,355.550110,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2054_2057_1,WICHITA FALLS 1_500 kV/WICHITA FALLS 1 0/WICHITA FALLS 1_500 kV/WICHI_1/500.000000,WICHITA FALLS 1 0,WICHITA FALLS 1_18 kV/WICHITA FALLS 1 3/WICHITA FALLS 1_18 kV/WICHI_1/18.000000,WICHITA FALLS 1 3,1001.000000,500.000000,18.000000,0.002502,0.132232,0.250250,13.225580,2505.001953,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2082_2083_1,WICHITA FALLS 2_161 kV/WICHITA FALLS 2 0/WICHITA FALLS 2_161 kV/WICHI_1/161.000000,WICHITA FALLS 2 0,WICHITA FALLS 2_20 kV/WICHITA FALLS 2 1/WICHITA FALLS 2_20 kV/WICHI_1/20.000000,WICHITA FALLS 2 1,91.000000,161.000000,20.000000,0.003649,0.130212,0.364910,13.026300,332.068115,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2082_2084_1,WICHITA FALLS 2_161 kV/WICHITA FALLS 2 0/WICHITA FALLS 2_161 kV/WICHI_1/161.000000,WICHITA FALLS 2 0,WICHITA FALLS 2_20 kV/WICHITA FALLS 2 2/WICHITA FALLS 2_20 kV/WICHI_2/20.000000,WICHITA FALLS 2 2,82.000000,161.000000,20.000000,0.003395,0.147780,0.339480,14.781940,278.373596,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_2082_2085_1,WICHITA FALLS 2_161 kV/WICHITA FALLS 2 0/WICHITA FALLS 2_161 kV/WICHI_1/161.000000,WICHITA FALLS 2 0,WICHITA FALLS 2_20 kV/WICHITA FALLS 2 3/WICHITA FALLS 2_20 kV/WICHI_3/20.000000,WICHITA FALLS 2 3,98.000000,161.000000,20.000000,0.001529,0.070932,0.152880,7.094887,149.822403,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3088_3089_1,ABILENE 1_230 kV/ABILENE 1 0/ABILENE 1_230 kV/ABILE_1/230.000000,ABILENE 1 0,ABILENE 1_161 kV/ABILENE 1 1/ABILENE 1_161 kV/ABILE_1/161.000000,ABILENE 1 1,411.000000,230.000000,161.000000,0.002055,0.083926,0.205500,8.395136,844.604980,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3088_3092_1,ABILENE 1_230 kV/ABILENE 1 0/ABILENE 1_230 kV/ABILE_1/230.000000,ABILENE 1 0,ABILENE 1_13.8 kV/ABILENE 1 4/ABILENE 1_13.8 kV/ABILE_1/13.800000,ABILENE 1 4,250.000000,230.000000,13.800000,0.003800,0.211500,0.380000,21.153410,950.000122,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3090_3089_1,ABILENE 1_161 kV/ABILENE 1 2/ABILENE 1_161 kV/ABILE_1/161.000000,ABILENE 1 2,ABILENE 1_161 kV/ABILENE 1 1/ABILENE 1_161 kV/ABILE_1/161.000000,ABILENE 1 1,277.000000,161.000000,161.000000,0.002715,0.071300,0.271460,7.135146,751.944214,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3090_3091_1,ABILENE 1_161 kV/ABILENE 1 2/ABILENE 1_161 kV/ABILE_1/161.000000,ABILENE 1 2,ABILENE 1_115 kV/ABILENE 1 3/ABILENE 1_115 kV/ABILE_1/115.000000,ABILENE 1 3,268.000000,161.000000,115.000000,0.003404,0.093103,0.340360,9.316539,912.164917,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3026_3027_1,ABILENE 2_230 kV/ABILENE 2 0/ABILENE 2_230 kV/ABILE_1/230.000000,ABILENE 2 0,ABILENE 2_115 kV/ABILENE 2 1/ABILENE 2_115 kV/ABILE_1/115.000000,ABILENE 2 1,250.000000,230.000000,115.000000,0.006450,0.282525,0.645000,28.259859,1612.500000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3026_3028_1,ABILENE 2_230 kV/ABILENE 2 0/ABILENE 2_230 kV/ABILE_1/230.000000,ABILENE 2 0,ABILENE 2_18 kV/ABILENE 2 2/ABILENE 2_18 kV/ABILE_1/18.000000,ABILENE 2 2,270.000000,230.000000,18.000000,0.001296,0.087156,0.129600,8.716564,349.920013,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3016_3017_1,BLACKWELL_115 kV/BLACKWELL 0/BLACKWELL_115 kV/BLACK_1/115.000000,BLACKWELL 0,BLACKWELL_18 kV/BLACKWELL 1/BLACKWELL_18 kV/BLACK_1/18.000000,BLACKWELL 1,200.000000,115.000000,18.000000,0.003780,0.145540,0.378000,14.558910,756.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3119_3120_1,BRACKETTVILLE 1_115 kV/BRACKETTVILLE 1 0/BRACKETTVILLE 1_115 kV/BRACK_1/115.000000,BRACKETTVILLE 1 0,BRACKETTVILLE 1_13.8 kV/BRACKETTVILLE 1 1/BRACKETTVILLE 1_13.8 kV/BRACK_1/13.800000,BRACKETTVILLE 1 1,46.000000,115.000000,13.800000,0.001141,0.041777,0.114080,4.179277,52.476799,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3073_3074_1,BRACKETTVILLE 2_115 kV/BRACKETTVILLE 2 0/BRACKETTVILLE 2_115 kV/BRACK_1/115.000000,BRACKETTVILLE 2 0,BRACKETTVILLE 2_13.8 kV/BRACKETTVILLE 2 1/BRACKETTVILLE 2_13.8 kV/BRACK_1/13.800000,BRACKETTVILLE 2 1,115.000000,115.000000,13.800000,0.001702,0.067643,0.170200,6.766441,195.729996,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3104_3105_1,BUCHANAN DAM 1_115 kV/BUCHANAN DAM 1 0/BUCHANAN DAM 1_115 kV/BUCHA_1/115.000000,BUCHANAN DAM 1 0,BUCHANAN DAM 1_13.2 kV/BUCHANAN DAM 1 1/BUCHANAN DAM 1_13.2 kV/BUCHA_1/13.200000,BUCHANAN DAM 1 1,60.000000,115.000000,13.200000,0.005790,0.133980,0.579000,13.410500,347.399994,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3104_3106_1,BUCHANAN DAM 1_115 kV/BUCHANAN DAM 1 0/BUCHANAN DAM 1_115 kV/BUCHA_1/115.000000,BUCHANAN DAM 1 0,BUCHANAN DAM 1_13.2 kV/BUCHANAN DAM 1 2/BUCHANAN DAM 1_13.2 kV/BUCHA_2/13.200000,BUCHANAN DAM 1 2,200.000000,115.000000,13.200000,0.014060,0.440440,1.406000,44.066441,2812.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3018_3019_1,CHRISTOVAL_230 kV/CHRISTOVAL 0/CHRISTOVAL_230 kV/CHRIS_1/230.000000,CHRISTOVAL 0,CHRISTOVAL_115 kV/CHRISTOVAL 1/CHRISTOVAL_115 kV/CHRIS_1/115.000000,CHRISTOVAL 1,142.199997,230.000000,115.000000,0.000739,0.055415,0.073944,5.542027,105.148399,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3018_3019_2,CHRISTOVAL_230 kV/CHRISTOVAL 0/CHRISTOVAL_230 kV/CHRIS_1/230.000000,CHRISTOVAL 0,CHRISTOVAL_115 kV/CHRISTOVAL 1/CHRISTOVAL_115 kV/CHRIS_1/115.000000,CHRISTOVAL 1,142.199997,230.000000,115.000000,0.000754,0.055415,0.075366,5.542046,107.170403,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3018_3020_1,CHRISTOVAL_230 kV/CHRISTOVAL 0/CHRISTOVAL_230 kV/CHRIS_1/230.000000,CHRISTOVAL 0,CHRISTOVAL_13.8 kV/CHRISTOVAL 2/CHRISTOVAL_13.8 kV/CHRIS_1/13.800000,CHRISTOVAL 2,200.000000,230.000000,13.800000,0.002660,0.135580,0.266000,13.560610,532.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3050_3051_1,DEL RIO_230 kV/DEL RIO 0/DEL RIO_230 kV/DEL R_1/230.000000,DEL RIO 0,DEL RIO_115 kV/DEL RIO 1/DEL RIO_115 kV/DEL R_1/115.000000,DEL RIO 1,122.000000,230.000000,115.000000,0.001793,0.110264,0.179340,11.027820,218.794800,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3050_3051_2,DEL RIO_230 kV/DEL RIO 0/DEL RIO_230 kV/DEL R_1/230.000000,DEL RIO 0,DEL RIO_115 kV/DEL RIO 1/DEL RIO_115 kV/DEL R_1/115.000000,DEL RIO 1,122.000000,230.000000,115.000000,0.001793,0.110264,0.179340,11.027820,218.794800,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3109_3110_1,FLUVANNA 1_115 kV/FLUVANNA 1 0/FLUVANNA 1_115 kV/FLUVA_1/115.000000,FLUVANNA 1 0,FLUVANNA 1_13.8 kV/FLUVANNA 1 1/FLUVANNA 1_13.8 kV/FLUVA_1/13.800000,FLUVANNA 1 1,114.000000,115.000000,13.800000,0.005757,0.251484,0.575700,25.154989,656.297974,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3096_3097_1,FLUVANNA 2_230 kV/FLUVANNA 2 0/FLUVANNA 2_230 kV/FLUVA_1/230.000000,FLUVANNA 2 0,FLUVANNA 2_115 kV/FLUVANNA 2 1/FLUVANNA 2_115 kV/FLUVA_1/115.000000,FLUVANNA 2 1,162.000000,230.000000,115.000000,0.003872,0.099711,0.387180,9.978614,627.231628,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3096_3097_2,FLUVANNA 2_230 kV/FLUVANNA 2 0/FLUVANNA 2_230 kV/FLUVA_1/230.000000,FLUVANNA 2 0,FLUVANNA 2_115 kV/FLUVANNA 2 1/FLUVANNA 2_115 kV/FLUVA_1/115.000000,FLUVANNA 2 1,162.000000,230.000000,115.000000,0.003872,0.099711,0.387180,9.978614,627.231628,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3096_3098_1,FLUVANNA 2_230 kV/FLUVANNA 2 0/FLUVANNA 2_230 kV/FLUVA_1/230.000000,FLUVANNA 2 0,FLUVANNA 2_13.8 kV/FLUVANNA 2 2/FLUVANNA 2_13.8 kV/FLUVA_1/13.800000,FLUVANNA 2 2,200.000000,230.000000,13.800000,0.006800,0.268000,0.680000,26.808630,1360.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3078_3079_1,HERMLEIGH_230 kV/HERMLEIGH 0/HERMLEIGH_230 kV/HERML_1/230.000000,HERMLEIGH 0,HERMLEIGH_161 kV/HERMLEIGH 1/HERMLEIGH_161 kV/HERML_1/161.000000,HERMLEIGH 1,166.000000,230.000000,161.000000,0.002590,0.098156,0.258960,9.818995,429.873596,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3078_3081_1,HERMLEIGH_230 kV/HERMLEIGH 0/HERMLEIGH_230 kV/HERML_1/230.000000,HERMLEIGH 0,HERMLEIGH_20 kV/HERMLEIGH 3/HERMLEIGH_20 kV/HERML_1/20.000000,HERMLEIGH 3,300.000000,230.000000,20.000000,0.006060,0.181980,0.606000,18.208090,1818.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3079_3080_1,HERMLEIGH_161 kV/HERMLEIGH 1/HERMLEIGH_161 kV/HERML_1/161.000000,HERMLEIGH 1,HERMLEIGH_115 kV/HERMLEIGH 2/HERMLEIGH_115 kV/HERML_1/115.000000,HERMLEIGH 2,90.000000,161.000000,115.000000,0.004878,0.110925,0.487800,11.103220,439.019989,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3001_3002_1,KERRVILLE_230 kV/KERRVILLE 0/KERRVILLE_230 kV/KERRV_1/230.000000,KERRVILLE 0,KERRVILLE_115 kV/KERRVILLE 1/KERRVILLE_115 kV/KERRV_1/115.000000,KERRVILLE 1,171.000000,230.000000,115.000000,0.001761,0.118571,0.176130,11.858450,301.182312,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3001_3002_2,KERRVILLE_230 kV/KERRVILLE 0/KERRVILLE_230 kV/KERRV_1/230.000000,KERRVILLE 0,KERRVILLE_115 kV/KERRVILLE 1/KERRVILLE_115 kV/KERRV_1/115.000000,KERRVILLE 1,171.000000,230.000000,115.000000,0.001761,0.118571,0.176130,11.858450,301.182312,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3085_3086_1,LORAINE 1_115 kV/LORAINE 1 0/LORAINE 1_115 kV/LORAI_1/115.000000,LORAINE 1 0,LORAINE 1_13.2 kV/LORAINE 1 1/LORAINE 1_13.2 kV/LORAI_1/13.200000,LORAINE 1 1,77.000000,115.000000,13.200000,0.005413,0.166166,0.541310,16.625410,416.808685,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3085_3087_1,LORAINE 1_115 kV/LORAINE 1 0/LORAINE 1_115 kV/LORAI_1/115.000000,LORAINE 1 0,LORAINE 1_13.2 kV/LORAINE 1 2/LORAINE 1_13.2 kV/LORAI_2/13.200000,LORAINE 1 2,83.000000,115.000000,13.200000,0.006897,0.161908,0.689730,16.205490,572.475891,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3082_3083_1,MERKEL 1_230 kV/MERKEL 1 0/MERKEL 1_230 kV/MERKE_1/230.000000,MERKEL 1 0,MERKEL 1_115 kV/MERKEL 1 1/MERKEL 1_115 kV/MERKE_1/115.000000,MERKEL 1 1,143.800003,230.000000,115.000000,0.002473,0.092032,0.247336,9.206524,355.669189,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3082_3084_1,MERKEL 1_230 kV/MERKEL 1 0/MERKEL 1_230 kV/MERKE_1/230.000000,MERKEL 1 0,MERKEL 1_13.8 kV/MERKEL 1 2/MERKEL 1_13.8 kV/MERKE_1/13.800000,MERKEL 1 2,300.000000,230.000000,13.800000,0.005130,0.299940,0.513000,29.998390,1539.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3094_3095_1,MERKEL 2_115 kV/MERKEL 2 0/MERKEL 2_115 kV/MERKE_1/115.000000,MERKEL 2 0,MERKEL 2_18 kV/MERKEL 2 1/MERKEL 2_18 kV/MERKE_1/18.000000,MERKEL 2 1,250.000000,115.000000,18.000000,0.008800,0.404600,0.880000,40.469570,2200.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3070_3071_1,NOLAN_115 kV/NOLAN 0/NOLAN_115 kV/NOLAN_1/115.000000,NOLAN 0,NOLAN_24 kV/NOLAN 1/NOLAN_24 kV/NOLAN_1/24.000000,NOLAN 1,200.000000,115.000000,24.000000,0.006740,0.126860,0.674000,12.703890,1348.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3121_3122_1,ROSCOE 1_115 kV/ROSCOE 1 0/ROSCOE 1_115 kV/ROSCO_1/115.000000,ROSCOE 1 0,ROSCOE 1_18 kV/ROSCOE 1 1/ROSCOE 1_18 kV/ROSCO_1/18.000000,ROSCOE 1 1,250.000000,115.000000,18.000000,0.014125,0.263650,1.412500,26.402809,3531.250000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3037_3038_1,ROSCOE 2_230 kV/ROSCOE 2 0/ROSCOE 2_230 kV/ROSCO_1/230.000000,ROSCOE 2 0,ROSCOE 2_115 kV/ROSCOE 2 1/ROSCOE 2_115 kV/ROSCO_1/115.000000,ROSCOE 2 1,82.000000,230.000000,115.000000,0.003370,0.132922,0.337020,13.296470,276.356415,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3037_3039_1,ROSCOE 2_230 kV/ROSCOE 2 0/ROSCOE 2_230 kV/ROSCO_1/230.000000,ROSCOE 2 0,ROSCOE 2_13.8 kV/ROSCOE 2 2/ROSCOE 2_13.8 kV/ROSCO_1/13.800000,ROSCOE 2 2,280.000000,230.000000,13.800000,0.001428,0.086212,0.142800,8.622382,399.839996,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3064_3065_1,ROSCOE 4_115 kV/ROSCOE 4 0/ROSCOE 4_115 kV/ROSCO_1/115.000000,ROSCOE 4 0,ROSCOE 4_18 kV/ROSCOE 4 1/ROSCOE 4_18 kV/ROSCO_1/18.000000,ROSCOE 4 1,110.000000,115.000000,18.000000,0.009416,0.195954,0.941600,19.618010,1035.760010,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3046_3047_1,ROSCOE 5_230 kV/ROSCOE 5 0/ROSCOE 5_230 kV/ROSCO_1/230.000000,ROSCOE 5 0,ROSCOE 5_115 kV/ROSCOE 5 1/ROSCOE 5_115 kV/ROSCO_1/115.000000,ROSCOE 5 1,290.000000,230.000000,115.000000,0.009802,0.410118,0.980200,41.023510,2842.580078,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3048_3046_1,ROSCOE 5_500 kV/ROSCOE 5 2/ROSCOE 5_500 kV/ROSCO_1/500.000000,ROSCOE 5 2,ROSCOE 5_230 kV/ROSCOE 5 0/ROSCOE 5_230 kV/ROSCO_1/230.000000,ROSCOE 5 0,1500.000000,500.000000,230.000000,0.004050,0.240000,0.405000,24.003420,6075.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3048_3046_2,ROSCOE 5_500 kV/ROSCOE 5 2/ROSCOE 5_500 kV/ROSCO_1/500.000000,ROSCOE 5 2,ROSCOE 5_230 kV/ROSCOE 5 0/ROSCOE 5_230 kV/ROSCO_1/230.000000,ROSCOE 5 0,1500.000000,500.000000,230.000000,0.004050,0.240000,0.405000,24.003420,6075.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3041_3042_1,SILVER_230 kV/SILVER 0/SILVER_230 kV/SILVE_1/230.000000,SILVER 0,SILVER_115 kV/SILVER 1/SILVER_115 kV/SILVE_1/115.000000,SILVER 1,240.000000,230.000000,115.000000,0.007728,0.445080,0.772800,44.514709,1854.719971,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3041_3043_1,SILVER_230 kV/SILVER 0/SILVER_230 kV/SILVE_1/230.000000,SILVER 0,SILVER_13.8 kV/SILVER 2/SILVER_13.8 kV/SILVE_1/13.800000,SILVER 2,57.000000,230.000000,13.800000,0.001169,0.084913,0.116850,8.492094,66.604500,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3041_3044_1,SILVER_230 kV/SILVER 0/SILVER_230 kV/SILVE_1/230.000000,SILVER 0,SILVER_13.8 kV/SILVER 3/SILVER_13.8 kV/SILVE_2/13.800000,SILVER 3,112.000000,230.000000,13.800000,0.001725,0.117454,0.172480,11.746710,193.177597,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3041_3045_1,SILVER_230 kV/SILVER 0/SILVER_230 kV/SILVE_1/230.000000,SILVER 0,SILVER_13.8 kV/SILVER 4/SILVER_13.8 kV/SILVE_3/13.800000,SILVER 4,550.000000,230.000000,13.800000,0.005280,0.324225,0.528000,32.426800,2904.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3033_3034_1,SNYDER 1_115 kV/SNYDER 1 0/SNYDER 1_115 kV/SNYDE_1/115.000000,SNYDER 1 0,SNYDER 1_22 kV/SNYDER 1 1/SNYDER 1_22 kV/SNYDE_1/22.000000,SNYDER 1 1,125.000000,115.000000,22.000000,0.007413,0.215013,0.741250,21.514030,926.562500,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3133_3134_1,SNYDER 2_230 kV/SNYDER 2 0/SNYDER 2_230 kV/SNYDE_1/230.000000,SNYDER 2 0,SNYDER 2_161 kV/SNYDER 2 1/SNYDER 2_161 kV/SNYDE_1/161.000000,SNYDER 2 1,83.000000,230.000000,161.000000,0.003245,0.167270,0.324530,16.730141,269.359894,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3135_3134_1,SNYDER 2_161 kV/SNYDER 2 2/SNYDER 2_161 kV/SNYDE_1/161.000000,SNYDER 2 2,SNYDER 2_161 kV/SNYDER 2 1/SNYDER 2_161 kV/SNYDE_1/161.000000,SNYDER 2 1,200.000000,161.000000,161.000000,0.020280,0.448360,2.028000,44.881840,4056.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,0.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3135_3136_1,SNYDER 2_161 kV/SNYDER 2 2/SNYDER 2_161 kV/SNYDE_1/161.000000,SNYDER 2 2,SNYDER 2_115 kV/SNYDER 2 3/SNYDER 2_115 kV/SNYDE_1/115.000000,SNYDER 2 3,200.000000,161.000000,115.000000,0.011580,0.459400,1.158000,45.954590,2316.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3058_3059_1,STERLING CITY 1_230 kV/STERLING CITY 1 0/STERLING CITY 1_230 kV/STERL_1/230.000000,STERLING CITY 1 0,STERLING CITY 1_115 kV/STERLING CITY 1 1/STERLING CITY 1_115 kV/STERL_1/115.000000,STERLING CITY 1 1,250.000000,230.000000,115.000000,0.004450,0.337500,0.445000,33.752930,1112.500000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3058_3060_1,STERLING CITY 1_230 kV/STERLING CITY 1 0/STERLING CITY 1_230 kV/STERL_1/230.000000,STERLING CITY 1 0,STERLING CITY 1_18 kV/STERLING CITY 1 2/STERLING CITY 1_18 kV/STERL_1/18.000000,STERLING CITY 1 2,200.000000,230.000000,18.000000,0.004100,0.228000,0.410000,22.803690,820.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3058_3061_1,STERLING CITY 1_230 kV/STERLING CITY 1 0/STERLING CITY 1_230 kV/STERL_1/230.000000,STERLING CITY 1 0,STERLING CITY 1_18 kV/STERLING CITY 1 3/STERLING CITY 1_18 kV/STERL_2/18.000000,STERLING CITY 1 3,155.000000,230.000000,18.000000,0.002046,0.126170,0.204600,12.618660,317.130005,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3058_3062_1,STERLING CITY 1_230 kV/STERLING CITY 1 0/STERLING CITY 1_230 kV/STERL_1/230.000000,STERLING CITY 1 0,STERLING CITY 1_18 kV/STERLING CITY 1 4/STERLING CITY 1_18 kV/STERL_3/18.000000,STERLING CITY 1 4,190.000000,230.000000,18.000000,0.002185,0.078147,0.218500,7.817754,415.149994,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3058_3063_1,STERLING CITY 1_230 kV/STERLING CITY 1 0/STERLING CITY 1_230 kV/STERL_1/230.000000,STERLING CITY 1 0,STERLING CITY 1_18 kV/STERLING CITY 1 5/STERLING CITY 1_18 kV/STERL_4/18.000000,STERLING CITY 1 5,190.000000,230.000000,18.000000,0.003021,0.111150,0.302100,11.119100,573.990112,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3111_3112_1,STERLING CITY 2_115 kV/STERLING CITY 2 0/STERLING CITY 2_115 kV/STERL_1/115.000000,STERLING CITY 2 0,STERLING CITY 2_18 kV/STERLING CITY 2 1/STERLING CITY 2_18 kV/STERL_1/18.000000,STERLING CITY 2 1,90.000000,115.000000,18.000000,0.010521,0.229401,1.052100,22.964211,946.890076,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3111_3113_1,STERLING CITY 2_115 kV/STERLING CITY 2 0/STERLING CITY 2_115 kV/STERL_1/115.000000,STERLING CITY 2 0,STERLING CITY 2_18 kV/STERLING CITY 2 2/STERLING CITY 2_18 kV/STERL_2/18.000000,STERLING CITY 2 2,90.000000,115.000000,18.000000,0.007722,0.229671,0.772200,22.980080,694.979980,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3003_3004_1,SWEETWATER 4_115 kV/SWEETWATER 4 0/SWEETWATER 4_115 kV/SWEET_1/115.000000,SWEETWATER 4 0,SWEETWATER 4_18 kV/SWEETWATER 4 1/SWEETWATER 4_18 kV/SWEET_1/18.000000,SWEETWATER 4 1,51.000000,115.000000,18.000000,0.001652,0.051530,0.165240,5.155688,84.272408,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3116_3117_1,SYNDER_115 kV/SYNDER 0/SYNDER_115 kV/SYNDE_1/115.000000,SYNDER 0,SYNDER_13.8 kV/SYNDER 1/SYNDER_13.8 kV/SYNDE_1/13.800000,SYNDER 1,80.000000,115.000000,13.800000,0.002064,0.090488,0.206400,9.051153,165.119995,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3116_3118_1,SYNDER_115 kV/SYNDER 0/SYNDER_115 kV/SYNDE_1/115.000000,SYNDER 0,SYNDER_13.8 kV/SYNDER 2/SYNDER_13.8 kV/SYNDE_2/13.800000,SYNDER 2,139.000000,115.000000,13.800000,0.004907,0.108531,0.490670,10.864210,682.031311,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3067_3068_1,TRENT 1_115 kV/TRENT 1 0/TRENT 1_115 kV/TRENT_1/115.000000,TRENT 1 0,TRENT 1_20 kV/TRENT 1 1/TRENT 1_20 kV/TRENT_1/20.000000,TRENT 1 1,200.000000,115.000000,20.000000,0.002340,0.096480,0.234000,9.650837,468.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3053_3054_1,WINGATE_230 kV/WINGATE 0/WINGATE_230 kV/WINGA_1/230.000000,WINGATE 0,WINGATE_115 kV/WINGATE 1/WINGATE_115 kV/WINGA_1/115.000000,WINGATE 1,103.000000,230.000000,115.000000,0.004347,0.171423,0.434660,17.147800,447.699799,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3053_3055_1,WINGATE_230 kV/WINGATE 0/WINGATE_230 kV/WINGA_1/230.000000,WINGATE 0,WINGATE_13.8 kV/WINGATE 2/WINGATE_13.8 kV/WINGA_1/13.800000,WINGATE 2,330.000000,230.000000,13.800000,0.002145,0.097152,0.214500,9.717568,707.849976,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3053_3056_1,WINGATE_230 kV/WINGATE 0/WINGATE_230 kV/WINGA_1/230.000000,WINGATE 0,WINGATE_13.8 kV/WINGATE 3/WINGATE_13.8 kV/WINGA_2/13.800000,WINGATE 3,200.000000,230.000000,13.800000,0.001980,0.111200,0.198000,11.121760,396.000000,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
trf_3053_3057_1,WINGATE_230 kV/WINGATE 0/WINGATE_230 kV/WINGA_1/230.000000,WINGATE 0,WINGATE_13.8 kV/WINGATE 4/WINGATE_13.8 kV/WINGA_3/13.800000,WINGATE 4,220.000000,230.000000,13.800000,0.003344,0.118778,0.334400,11.882500,735.679993,0.000000,3.000000,0.000000,100.000000,0.000000,0.900000,0.000000,100.000000,1.000000,0.000000,0.000000,80.000000,-79.000000,0.626582,0.000000,0.000000
